{"internal":{"uuid":{"value":"eeb199dc-6c48-49a3-abde-309cad1d7951"},"ext":null,"units_info":null},"data":{"masked_components":[],"supplemental_attribute_manager":{"attributes":[],"associations":[]},"internal":{"uuid":{"value":"e245f923-55f4-4d7b-a739-82360ce6685b"},"ext":{},"units_info":null},"time_series_compression_enabled":false,"components":[{"base_power":3746.0,"prime_mover_type":"OT","rating":1.0840705993766835,"services":[],"bus":{"value":"9d903556-97dd-4476-940e-ae59580254b2"},"available":true,"name":"generator-3432-NP","status":false,"active_power":0.0,"dynamic_injector":{"value":"d9cf88d1-cb50-4a3e-bcb3-014fbec58182"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"613d7399-6eec-4ed0-8e0f-da0808c46d56"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.25120128136679126,"max":0.41857981847303793},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":37.46,"down":37.46},"time_at_status":10000.0,"active_power_limits":{"min":-0.7584089695675388,"max":1.0},"reactive_power":0.0},{"base_power":1333.0,"prime_mover_type":"OT","rating":1.1662675797270998,"services":[],"bus":{"value":"2c1507c9-f0cf-47db-a4c3-d860085d9c6f"},"available":true,"name":"generator-3933-S","status":true,"active_power":0.4639332333083271,"dynamic_injector":{"value":"d034124b-20d3-4740-bace-69b83d59184b"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"f8113592-7c71-4fb7-a32a-1eadd104694d"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.3750937734433608,"max":0.6001500375093773},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":13.33,"down":13.33},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.06596324081020255},{"base_power":865.0,"prime_mover_type":"OT","rating":1.0844854958942074,"services":[],"bus":{"value":"2c1507c9-f0cf-47db-a4c3-d860085d9c6f"},"available":true,"name":"generator-3933-CG","status":true,"active_power":0.4639329479768786,"dynamic_injector":{"value":"95dd4a6a-a0c4-4835-b934-525104281b2c"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"5bd391ee-d968-4f5b-a355-9bf76a75636b"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.09479768786127167,"max":0.4196531791907514},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":8.65,"down":8.65},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.06596300578034682},{"base_power":544.0,"prime_mover_type":"OT","rating":1.183161122677099,"services":[],"bus":{"value":"76ccba63-5c19-4577-9a21-29db715eab8c"},"available":true,"name":"generator-8034-H","status":true,"active_power":0.7849264705882353,"dynamic_injector":{"value":"1a33566a-cda5-4688-819f-2cb1ae49047f"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"4bf3f224-1f13-4763-b916-96ee96fe5140"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.6323529411764707,"max":0.6323529411764707},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":5.44,"down":5.44},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0000000000000002},"reactive_power":0.11179779411764705},{"base_power":6346.0,"prime_mover_type":"OT","rating":1.0529356070111817,"services":[],"bus":{"value":"868f6844-08d8-4820-a972-83cd524bf237"},"available":true,"name":"generator-7031-G","status":true,"active_power":0.35341979199495743,"dynamic_injector":{"value":"e9af2edb-019c-499e-bd4d-75155b828633"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"343bd86f-4225-4049-9632-723189d647a7"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.32965647652064295,"max":0.32965647652064295},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":63.46,"down":63.46},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.09566908288685787},{"base_power":3210.0,"prime_mover_type":"OT","rating":1.0151567755223752,"services":[],"bus":{"value":"c154e261-20de-4810-b1d7-bb3c8deb64c5"},"available":true,"name":"generator-2438-SW","status":true,"active_power":0.2193146417445483,"dynamic_injector":{"value":"85ceb1b7-2f85-452b-ba29-8b3b1611879c"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"f89bfde0-8be6-452c-a84c-04989c451c4c"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.1722741433021807,"max":0.17476635514018693},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":32.1,"down":32.1},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.009724922118380063},{"base_power":96.0,"prime_mover_type":"OT","rating":1.0214708893442719,"services":[],"bus":{"value":"b7df1466-f5c4-427c-9731-dcd1310fb347"},"available":true,"name":"generator-3631-NB","status":true,"active_power":0.3125,"dynamic_injector":{"value":"7c7f1f27-312e-41dc-8a4b-3f1ed6729743"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"ce58f5f8-08ab-4cb1-b4b2-efe8bd45efe0"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.14583333333333337,"max":0.20833333333333337},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":0.96,"down":0.96},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":-0.14583333333333337},{"base_power":509.0,"prime_mover_type":"OT","rating":1.057452729561726,"services":[],"bus":{"value":"868f6844-08d8-4820-a972-83cd524bf237"},"available":true,"name":"generator-7031-P","status":true,"active_power":0.2422396856581532,"dynamic_injector":{"value":"dd3fd9e7-b0f2-4a20-9867-e9df577e07f5"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"31663d45-97ad-4542-9c4b-08e60716d65a"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.34381139489194495,"max":0.34381139489194495},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":5.09,"down":5.09},"time_at_status":10000.0,"active_power_limits":{"min":-0.9999999999999999,"max":0.9999999999999999},"reactive_power":0.06557367387033398},{"base_power":100.0,"prime_mover_type":"OT","rating":0.005,"services":[],"bus":{"value":"4f9362ee-7f9f-4dec-aa3b-acc919b12b5a"},"available":true,"name":"generator-3835-ND","status":false,"active_power":0.0,"dynamic_injector":{"value":"2265ff00-b790-4292-b49f-f15c034cc731"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"9a0c8efd-f502-4ed4-8c8b-34fd894ebd78"},"ext":null,"units_info":null},"reactive_power_limits":{"min":0.0,"max":0.005},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":0.0,"down":0.0},"time_at_status":10000.0,"active_power_limits":{"min":-5.1,"max":0.0},"reactive_power":0.0},{"base_power":407.0,"prime_mover_type":"OT","rating":1.0297420117374843,"services":[],"bus":{"value":"b0d14406-01ca-4af7-bcd0-7093b1b75ef0"},"available":true,"name":"generator-2638-H","status":true,"active_power":0.4914004914004914,"dynamic_injector":{"value":"113fb442-44d9-4e21-a87b-838d08707dda"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"bb4fb84a-e9c8-4cca-9af0-a1b2dd2dc194"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.2457002457002457,"max":0.2457002457002457},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":4.07,"down":4.07},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.019024570024570024},{"base_power":4210.0,"prime_mover_type":"OT","rating":1.1129818360233672,"services":[],"bus":{"value":"e20c5ecd-c281-41e5-8436-4232187e01e2"},"available":true,"name":"generator-1431-N","status":true,"active_power":0.5593824228028503,"dynamic_injector":{"value":"c20d434e-4c87-45e7-9c7b-8bb7da61b927"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"59ae897d-8e38-49cb-862a-0f1493fc4f0f"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.4885985748218527,"max":0.4885985748218527},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":42.1,"down":42.1},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.07772232779097388},{"base_power":152.0,"prime_mover_type":"OT","rating":1.052713812577348,"services":[],"bus":{"value":"3df740a1-6de8-43db-9d3f-1cf9b8bf1c27"},"available":true,"name":"generator-6433-W","status":true,"active_power":0.493421052631579,"dynamic_injector":{"value":"7b6d260d-0433-4879-af9c-c83c430bcaf4"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"09ab50e2-c36e-4b67-9afa-33efde4be9cd"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.32894736842105265,"max":0.32894736842105265},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":1.52,"down":1.52},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.08871052631578948},{"base_power":2140.0,"prime_mover_type":"OT","rating":1.1180339887498947,"services":[],"bus":{"value":"91ed0a58-435a-4e9e-aab9-496a1f7a503b"},"available":true,"name":"generator-2030-G","status":true,"active_power":0.8658878504672898,"dynamic_injector":{"value":"69b7d036-69bc-493e-907b-165827189808"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"681fc792-1e09-464d-9e1f-6c3c13377368"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.49999999999999994,"max":0.49999999999999994},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":21.4,"down":21.4},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":0.9999999999999999},"reactive_power":0.10039859813084112},{"base_power":108.0,"prime_mover_type":"OT","rating":1.118033988749895,"services":[],"bus":{"value":"eca9535b-912a-4d25-a933-ceabc8fbbe5d"},"available":true,"name":"generator-5032-R","status":true,"active_power":0.6166666666666666,"dynamic_injector":{"value":"5522dc10-d3a1-4cea-a0de-ca06202e8047"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"3ef512b5-4ab3-4178-b993-ec05d5e2c487"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.5,"max":0.5},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":1.08,"down":1.08},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.10162037037037037},{"base_power":1394.0,"prime_mover_type":"OT","rating":1.1480075089702986,"services":[],"bus":{"value":"cc664505-8902-4027-bd4b-511f49dfbc03"},"available":true,"name":"generator-8033-H","status":true,"active_power":0.8479196556671449,"dynamic_injector":{"value":"bf68660e-9775-4256-9205-b5e8b133ac3e"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"d9352a77-9d68-4064-8b7e-15dffa73e98e"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.563845050215208,"max":0.563845050215208},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":13.94,"down":13.94},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":0.9999999999999999},"reactive_power":0.18637087517934},{"base_power":720.0,"prime_mover_type":"OT","rating":1.0360263965963632,"services":[],"bus":{"value":"2ada246c-6082-4b6a-b619-d90281ef866c"},"available":true,"name":"generator-6235-W","status":true,"active_power":0.39000000000000007,"dynamic_injector":{"value":"26f25cca-20e1-4aee-bfd7-a0091e025406"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"6bd1951a-e907-4de2-9626-ca2d615344b7"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.2708333333333333,"max":0.2708333333333333},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":7.2,"down":7.2},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.04484027777777778},{"base_power":1666.0,"prime_mover_type":"OT","rating":1.1093171010360436,"services":[],"bus":{"value":"59956b97-0f6e-40c2-81fb-89b9aafc67be"},"available":true,"name":"generator-2431-S","status":true,"active_power":0.30012004801920766,"dynamic_injector":{"value":"caa0a3af-d79d-4b47-81ea-d7ced539c764"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"4d55ea79-aa04-4e82-8e07-9ee9bfe9cc9c"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.4801920768307323,"max":0.4801920768307323},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":16.66,"down":16.66},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":-0.027285714285714285},{"base_power":4410.2,"prime_mover_type":"OT","rating":1.1180238484958684,"services":[],"bus":{"value":"eca9535b-912a-4d25-a933-ceabc8fbbe5d"},"available":true,"name":"generator-5032-S","status":true,"active_power":0.6126252777651808,"dynamic_injector":{"value":"068a0757-e6b4-4947-b5aa-5e772b80f4c3"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"959b6fb6-5786-4f7c-b6ac-ca965c5854f8"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.49997732529137007,"max":0.49997732529137007},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":44.102,"down":44.102},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.10095097727994197},{"base_power":100.0,"prime_mover_type":"OT","rating":0.005,"services":[],"bus":{"value":"c154e261-20de-4810-b1d7-bb3c8deb64c5"},"available":true,"name":"generator-2438-ND","status":false,"active_power":0.0,"dynamic_injector":{"value":"62a489fd-f9c7-46c5-9b09-c5fc99b98063"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"bed0919d-e024-4b89-82d6-4049eefdfe5c"},"ext":null,"units_info":null},"reactive_power_limits":{"min":0.0,"max":0.005},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":0.0,"down":0.0},"time_at_status":10000.0,"active_power_limits":{"min":-10.06,"max":0.0},"reactive_power":0.0},{"base_power":1037.0,"prime_mover_type":"OT","rating":1.06569070425738,"services":[],"bus":{"value":"fd8202d6-8ffb-4bf8-89ee-a35b6a76b0b1"},"available":true,"name":"generator-3234-NG","status":true,"active_power":0.5863066538090647,"dynamic_injector":{"value":"70659d6b-b843-4d25-8375-4460d9dc5911"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"948423d5-24fa-4947-aad3-8d5e582f0bc8"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.20443587270973965,"max":0.36837029893924783},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":10.37,"down":10.37},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":0.9999999999999999},"reactive_power":0.0671427193828351},{"base_power":150.0,"prime_mover_type":"OT","rating":1.2092973166264778,"services":[],"bus":{"value":"9f358dc5-7e6a-4a70-8ee6-8031893b873d"},"available":true,"name":"generator-4039-G","status":true,"active_power":0.516,"dynamic_injector":{"value":"34feba83-221c-4a18-83f4-8b6f6fdc6bc8"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"8da41954-c90f-47ee-b1ac-84f8a4510098"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.6799999999999999,"max":0.6799999999999999},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":1.5,"down":1.5},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.19827333333333333},{"base_power":2100.0,"prime_mover_type":"OT","rating":0.9558432304406086,"services":[],"bus":{"value":"e7bdf015-ddae-4895-a1f6-f6389955cb66"},"available":true,"name":"generator-1034-C","status":true,"active_power":0.8795238095238094,"dynamic_injector":{"value":"0fa6d606-57e5-4621-b25e-f075df114faa"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"702f4f7a-6d1f-45da-8f71-4b1712cbcb6d"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.23809523809523808,"max":0.23809523809523808},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":19.44,"down":19.44},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":0.9257142857142857},"reactive_power":0.11494904761904762},{"base_power":1333.0,"prime_mover_type":"OT","rating":1.093574044064193,"services":[],"bus":{"value":"29e8d26c-1b49-4d49-b487-34178069e99d"},"available":true,"name":"generator-2332-S","status":true,"active_power":0.6586646661665416,"dynamic_injector":{"value":"62c6c960-68cd-438e-b9df-3b0c06cf6943"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"89a894b7-a635-43b5-957f-77d3a14ef699"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.2730682670667667,"max":0.4426106526631658},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":13.33,"down":13.33},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.031624156039009754},{"base_power":395.0,"prime_mover_type":"OT","rating":1.0178663540746646,"services":[],"bus":{"value":"0b120e7a-5af7-45cc-b800-3febdda92931"},"available":true,"name":"generator-6132-S","status":true,"active_power":0.4556962025316456,"dynamic_injector":{"value":"26e7405d-1c86-4ee6-9370-01daf3c9efec"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"191da146-2b4d-449a-983e-d32eeaa54c47"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.189873417721519,"max":0.189873417721519},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":3.95,"down":3.95},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0000000000000002},"reactive_power":-0.0956860759493671},{"base_power":1460.0,"prime_mover_type":"OT","rating":1.1174220391199456,"services":[],"bus":{"value":"901a0308-2b15-4ca3-8182-faa0ac6e4ec8"},"available":true,"name":"generator-4231-C","status":true,"active_power":0.6842465753424657,"dynamic_injector":{"value":"22d64b2f-3b26-458f-a0c9-372d61ee1738"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"d079cc79-00d8-4898-a044-e6e2139d87d9"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.4986301369863014,"max":0.4986301369863014},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":14.6,"down":14.6},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":0.9999999999999999},"reactive_power":0.24477671232876713},{"base_power":9636.0,"prime_mover_type":"OT","rating":1.0257317804634716,"services":[],"bus":{"value":"eca9535b-912a-4d25-a933-ceabc8fbbe5d"},"available":true,"name":"generator-5032-G","status":true,"active_power":0.2797322540473225,"dynamic_injector":{"value":"fefd4fa9-b442-4e7c-aa88-1b33f3fadce3"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"b7964344-7cce-4eca-b5cf-b4dbf3493b4d"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.228310502283105,"max":0.228310502283105},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":96.36,"down":96.36},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":0.9999999999999999},"reactive_power":0.046095475300954744},{"base_power":13039.0,"prime_mover_type":"OT","rating":1.0257327937940437,"services":[],"bus":{"value":"eca9535b-912a-4d25-a933-ceabc8fbbe5d"},"available":true,"name":"generator-5032-C","status":true,"active_power":0.2796840248485314,"dynamic_injector":{"value":"8e592de8-b090-4e8d-b827-661adcbb7647"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"79a4e031-c9f0-4afa-8e9a-65333ee5604d"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.22831505483549352,"max":0.22831505483549352},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":130.39,"down":130.39},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":0.9999999999999999},"reactive_power":0.04608758340363525},{"base_power":699.0,"prime_mover_type":"OT","rating":1.1183540670320817,"services":[],"bus":{"value":"91ed0a58-435a-4e9e-aab9-496a1f7a503b"},"available":true,"name":"generator-2030-E","status":true,"active_power":0.8655221745350501,"dynamic_injector":{"value":"9acd793f-f147-463c-be5f-e656ff759449"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"1b6ef050-d5f6-45f2-a5cf-80cb79291988"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.5007153075822605,"max":0.5007153075822605},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":6.99,"down":6.99},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0000000000000002},"reactive_power":0.10035622317596568},{"base_power":635.0,"prime_mover_type":"OT","rating":1.0690408250841366,"services":[],"bus":{"value":"11b6124e-9637-411a-b3c2-974831c2b788"},"available":true,"name":"generator-4031-W","status":true,"active_power":0.32881889763779526,"dynamic_injector":{"value":"c7e087ab-f351-49f8-9842-9d3f954e4525"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"281827ba-db5a-45b8-a173-3c3b705d960a"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.3779527559055118,"max":0.3779527559055118},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":6.35,"down":6.35},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":0.9999999999999999},"reactive_power":-0.16863464566929132},{"base_power":1927.0,"prime_mover_type":"OT","rating":1.0331142403832765,"services":[],"bus":{"value":"2c1507c9-f0cf-47db-a4c3-d860085d9c6f"},"available":true,"name":"generator-3933-NG","status":true,"active_power":0.4639330565646082,"dynamic_injector":{"value":"21b75ccd-9802-474a-9245-ef8a21f1f6bb"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"4cc1adf7-a5ba-4398-a198-352c21aba862"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.1593149974052932,"max":0.2594706798131811},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":19.27,"down":19.27},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.06596315516346653},{"base_power":3947.0,"prime_mover_type":"OT","rating":1.056547970502368,"services":[],"bus":{"value":"22e3d505-182d-4040-8429-18447dead592"},"available":true,"name":"generator-2630-G","status":true,"active_power":0.5781606283253103,"dynamic_injector":{"value":"7a1767a8-3aa4-419f-8661-b4ec45dd6419"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"9bd64210-3d77-44e4-a549-e3a7c04f0cf2"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.3410184950595389,"max":0.3410184950595389},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":39.47,"down":39.47},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.04681479604763111},{"base_power":558.0,"prime_mover_type":"OT","rating":1.1245187703048467,"services":[],"bus":{"value":"721170c9-ea55-4699-8b91-f16b5757449c"},"available":true,"name":"generator-4232-H","status":true,"active_power":0.3983870967741936,"dynamic_injector":{"value":"95c952c3-65f5-4aff-bd9b-5acab745b4c5"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"17c9c7d7-94e0-40da-9413-f90ec60befe8"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.514336917562724,"max":0.514336917562724},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":5.58,"down":5.58},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":-0.004560931899641577},{"base_power":1146.0,"prime_mover_type":"OT","rating":1.2195556880490463,"services":[],"bus":{"value":"c154e261-20de-4810-b1d7-bb3c8deb64c5"},"available":true,"name":"generator-2438-S","status":true,"active_power":0.21902268760907503,"dynamic_injector":{"value":"6239705d-f5a0-4324-b419-dd4cd6cd00ae"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"73068bc5-145b-413f-9e3e-7e142b8c4ab3"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.6980802792321117,"max":0.6980802792321117},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":11.46,"down":11.46},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.009712041884816754},{"base_power":1200.0,"prime_mover_type":"OT","rating":1.0183595877684855,"services":[],"bus":{"value":"046d46ef-1acf-4f3d-b01a-ef718b4c71ae"},"available":true,"name":"generator-4132-N","status":true,"active_power":0.75,"dynamic_injector":{"value":"5dc68c45-c31d-44a3-a6c2-755cd6496f95"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"7c52a05e-4663-4f2b-9b11-812d9209437a"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.1925,"max":0.1925},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":12.0,"down":12.0},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.023434166666666662},{"base_power":1483.0,"prime_mover_type":"OT","rating":1.0529608264626873,"services":[],"bus":{"value":"e8e0f6ab-0d47-480d-9f31-02cfbb130aa9"},"available":true,"name":"generator-7032-G","status":true,"active_power":0.580782198246797,"dynamic_injector":{"value":"0db3459a-bc3b-42f0-addb-310fb771196f"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"83c6aff3-ed60-4430-913f-8a7d20f3761d"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.32973701955495616,"max":0.32973701955495616},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":14.83,"down":14.83},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.018512474713418745},{"base_power":275.0,"prime_mover_type":"OT","rating":1.036523113726489,"services":[],"bus":{"value":"2ce1d7e1-adf1-4dcb-a604-d1dd3f031f7b"},"available":true,"name":"generator-6533-H","status":true,"active_power":0.32727272727272727,"dynamic_injector":{"value":"5745135d-f23f-4417-988c-a94c1c4e2468"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"55ace27d-6139-4aed-ba51-f151b39b0a14"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.2727272727272727,"max":0.2727272727272727},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":2.75,"down":2.75},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.032770909090909094},{"base_power":4934.0,"prime_mover_type":"OT","rating":1.0727520711191596,"services":[],"bus":{"value":"2fd0caec-8f75-4ea4-a1e7-8682e0c9a2b7"},"available":true,"name":"generator-1131-G","status":true,"active_power":0.41832184839886505,"dynamic_injector":{"value":"f87c3c89-dd07-4dee-b262-c57267741800"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"c9a9c529-16e4-4701-8bc0-5e9fcb4c1861"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.388325901905148,"max":0.388325901905148},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":49.34,"down":49.34},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":-0.014961289014997974},{"base_power":1497.0,"prime_mover_type":"OT","rating":1.0493352456951237,"services":[],"bus":{"value":"3e69ed94-1a89-4616-b89f-345eeb0a7c80"},"available":true,"name":"generator-3836-DG","status":true,"active_power":0.4535738142952572,"dynamic_injector":{"value":"6862e70b-c882-42dd-84b2-af544ce68e2a"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"4b77fe45-499d-4f43-9697-587ecd4b6250"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.2351369405477622,"max":0.3179692718770875},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":14.97,"down":14.97},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0000000000000002},"reactive_power":-0.004447561790247161},{"base_power":2170.0,"prime_mover_type":"OT","rating":1.2086239872234363,"services":[],"bus":{"value":"046d46ef-1acf-4f3d-b01a-ef718b4c71ae"},"available":true,"name":"generator-4132-G","status":true,"active_power":0.8547921658986175,"dynamic_injector":{"value":"796b8c58-bbdb-4e29-bd73-c30d4743c049"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"2a333eef-382e-4d1d-a521-af7d666f70da"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.6788018433179724,"max":0.6788018433179724},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":21.7,"down":21.7},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.026708755760368665},{"base_power":226.0,"prime_mover_type":"OT","rating":1.0393239246632768,"services":[],"bus":{"value":"2ada246c-6082-4b6a-b619-d90281ef866c"},"available":true,"name":"generator-6235-G","status":true,"active_power":0.39823008849557523,"dynamic_injector":{"value":"63184e90-2aa2-4020-99c5-0457d559d8bb"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"ee28354f-64f1-46e3-83e7-9844a23a0477"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.2831858407079646,"max":0.2831858407079646},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":2.26,"down":2.26},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.04578761061946903},{"base_power":1268.0,"prime_mover_type":"OT","rating":1.02907797700143,"services":[],"bus":{"value":"2fd0caec-8f75-4ea4-a1e7-8682e0c9a2b7"},"available":true,"name":"generator-1131-C","status":true,"active_power":0.417981072555205,"dynamic_injector":{"value":"9673b4dd-2484-49f7-a2bf-b5a2fb8fe176"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"5bd2ccc6-771e-45da-9e82-7cc3274427dd"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.24290220820189273,"max":0.24290220820189273},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":12.68,"down":12.68},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":0.9999999999999999},"reactive_power":-0.014948738170347002},{"base_power":520.0,"prime_mover_type":"OT","rating":1.2054179957088325,"services":[],"bus":{"value":"8dbbdf65-5fde-48bd-a578-180a52d566e6"},"available":true,"name":"generator-2631-S","status":true,"active_power":0.4461538461538461,"dynamic_injector":{"value":"5ec035e1-2edd-4e5d-81ca-36416e9088ec"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"d3bb2e12-ff62-4636-8d5c-0c6adc269388"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.6730769230769231,"max":0.6730769230769231},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":5.2,"down":5.2},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.0616576923076923},{"base_power":2292.0,"prime_mover_type":"OT","rating":1.0492314380946812,"services":[],"bus":{"value":"c154e261-20de-4810-b1d7-bb3c8deb64c5"},"available":true,"name":"generator-2438-EG","status":true,"active_power":0.21945898778359513,"dynamic_injector":{"value":"caace19c-4a24-4754-abd6-cd6454692b9c"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"13d0d78b-fa8a-457b-9b00-b25a9f80cc62"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.1980802792321117,"max":0.31762652705061084},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":22.92,"down":22.92},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.009731239092495637},{"base_power":1821.0,"prime_mover_type":"OT","rating":1.0980665599851984,"services":[],"bus":{"value":"e8e0f6ab-0d47-480d-9f31-02cfbb130aa9"},"available":true,"name":"generator-7032-C","status":true,"active_power":0.5807248764415156,"dynamic_injector":{"value":"110cac07-107f-476b-9b98-39d5772ee6cc"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"5b7a5cc7-606c-48e6-b1d7-ecfd5bdc4b2d"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.4535969247666118,"max":0.4535969247666118},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":18.21,"down":18.21},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.018510708401976935},{"base_power":1460.0,"prime_mover_type":"OT","rating":1.097148464537505,"services":[],"bus":{"value":"c154e261-20de-4810-b1d7-bb3c8deb64c5"},"available":true,"name":"generator-2438-SH","status":true,"active_power":0.1595890410958904,"dynamic_injector":{"value":"fd680db9-68ee-46f4-bacd-782e4e6b1b33"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"cb2bd0da-e3f0-4525-ac87-cc3ad4388698"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.3582191780821918,"max":0.4513698630136986},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":14.6,"down":14.6},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":0.9999999999999999},"reactive_power":0.0070767123287671235},{"base_power":3853.0,"prime_mover_type":"OT","rating":1.0508291972500847,"services":[],"bus":{"value":"fd8202d6-8ffb-4bf8-89ee-a35b6a76b0b1"},"available":true,"name":"generator-3234-MG","status":true,"active_power":0.5868154684661303,"dynamic_injector":{"value":"b30df20c-7997-4287-a631-db798af4b3f6"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"05967228-cc53-40af-9640-4674745e94fa"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.3202699195432131,"max":0.32286529976641576},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":38.53,"down":38.53},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.0672008824292759},{"base_power":1426.0,"prime_mover_type":"OT","rating":1.1973315561723958,"services":[],"bus":{"value":"9ac5d5ef-df34-46e4-bcba-2817bf4f7a3d"},"available":true,"name":"generator-3433-S","status":true,"active_power":0.5224403927068724,"dynamic_injector":{"value":"378a18fb-5deb-4b5d-8ccd-c8c906ac2e96"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"10df88b2-792c-489c-af1e-c358745c6552"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.394109396914446,"max":0.6584852734922861},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":14.26,"down":14.26},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.022},{"base_power":1333.0,"prime_mover_type":"OT","rating":1.0680333978279797,"services":[],"bus":{"value":"4f9362ee-7f9f-4dec-aa3b-acc919b12b5a"},"available":true,"name":"generator-3835-S","status":true,"active_power":0.11252813203300825,"dynamic_injector":{"value":"b5b6b2a2-f6ea-4fbf-b091-0d18fe1c4e1a"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"60c7ce7b-67f4-4957-ba6b-f92cd272165b"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.3750937734433608,"max":0.3750937734433608},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":13.33,"down":13.33},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.017051012753188297},{"base_power":695.0,"prime_mover_type":"OT","rating":1.0120018865772429,"services":[],"bus":{"value":"721170c9-ea55-4699-8b91-f16b5757449c"},"available":true,"name":"generator-4232-W","status":true,"active_power":0.4558273381294964,"dynamic_injector":{"value":"6d749aa7-cf41-4b83-9df7-93dae0c225b0"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"73a996f0-6cf8-46e9-9639-4ecd5f96a0c0"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.15539568345323743,"max":0.15539568345323743},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":6.95,"down":6.95},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":-0.005218705035971222},{"base_power":38.0,"prime_mover_type":"OT","rating":2.8151745516455438,"services":[],"bus":{"value":"145bac19-65e4-4c3b-a8ef-380c2a5c2f21"},"available":true,"name":"generator-3135-NG","status":true,"active_power":0.368421052631579,"dynamic_injector":{"value":"40a5dec6-b200-486f-b945-d162db3ba298"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"25c7c6be-9363-4c5d-8f41-c28a56217e74"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-2.236842105263158,"max":2.6315789473684212},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":0.38,"down":0.38},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.14321052631578948},{"base_power":1489.0,"prime_mover_type":"OT","rating":1.0548738519668321,"services":[],"bus":{"value":"25940abf-fd1e-4ac1-a153-99902733ae39"},"available":true,"name":"generator-2434-S","status":true,"active_power":0.335795836131632,"dynamic_injector":{"value":"e76aa370-7c7a-44d3-a46c-2f01ea18fa2a"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"8c633008-1660-4dc5-a008-27abe7f79805"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.335795836131632,"max":0.335795836131632},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":14.89,"down":14.89},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":-0.22705574210879786},{"base_power":2774.0,"prime_mover_type":"OT","rating":1.0813333245954337,"services":[],"bus":{"value":"2c1507c9-f0cf-47db-a4c3-d860085d9c6f"},"available":true,"name":"generator-3933-NH","status":true,"active_power":0.4555710165825522,"dynamic_injector":{"value":"9682bf5f-d3aa-48f9-b07e-99816e031542"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"a409ca45-165b-476c-93c1-0dad1addd5fb"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.3752703677000721,"max":0.4527757750540735},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":27.24,"down":27.24},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":0.98197548666186},"reactive_power":0.06477433309300648},{"base_power":711.0,"prime_mover_type":"OT","rating":1.0220120042041316,"services":[],"bus":{"value":"4be6e3e4-e588-4737-b034-e915b5e2cb05"},"available":true,"name":"generator-4131-B","status":true,"active_power":0.6329113924050632,"dynamic_injector":{"value":"d9d494f5-8c72-4805-8715-7867c09b6871"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"0d4b6fc5-5775-46d5-b905-b71cbbbb560d"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.21097046413502107,"max":0.21097046413502107},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":7.11,"down":7.11},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.06117158931082982},{"base_power":1199.0,"prime_mover_type":"OT","rating":1.1288643904181235,"services":[],"bus":{"value":"c82a3f04-ef52-4a4c-93c4-9ad8c2c1ff7d"},"available":true,"name":"generator-1232-H","status":true,"active_power":0.5479566305254379,"dynamic_injector":{"value":"c51adb2d-220b-45a2-8802-1cc833fd0d3f"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"7a4ad225-5aa7-4ab3-b0eb-0f23942b4062"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.5237698081734778,"max":0.5237698081734778},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":11.99,"down":11.99},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":0.9999999999999999},"reactive_power":0.0002593828190158465},{"base_power":5817.0,"prime_mover_type":"OT","rating":1.0525266616242817,"services":[],"bus":{"value":"c154e261-20de-4810-b1d7-bb3c8deb64c5"},"available":true,"name":"generator-2438-WG","status":true,"active_power":0.21935705690218327,"dynamic_injector":{"value":"22d4a59b-3919-46d4-ab8d-1af5ac81a873"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"2f49231b-540c-404c-8dbd-2bcee9ef2193"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.19769640708268868,"max":0.3283479456764656},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":58.17,"down":58.17},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.009726835138387485},{"base_power":300.0,"prime_mover_type":"OT","rating":1.6666666999999997,"services":[],"bus":{"value":"93bc783b-0076-416a-b073-08b8591ea2e6"},"available":true,"name":"generator-3133-SC","status":false,"active_power":0.0,"dynamic_injector":{"value":"52c1c5f9-44e1-4bd2-8307-81f1a2e1b9b7"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"8b23684b-2b32-4f68-acdd-8b4faecd6fe6"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-1.6666666666666665,"max":1.6666666666666665},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":0.001,"down":0.001},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":0.0003333333333333333},"reactive_power":0.0},{"base_power":12613.0,"prime_mover_type":"OT","rating":1.1243254959684534,"services":[],"bus":{"value":"4be6e3e4-e588-4737-b034-e915b5e2cb05"},"available":true,"name":"generator-4131-H","status":true,"active_power":0.5881788630777768,"dynamic_injector":{"value":"d7e23316-341c-43cb-a662-4d4e1dccbeda"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"68ae57f8-326c-4366-83b3-aa223986478e"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.5139142154919526,"max":0.5139142154919526},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":126.13,"down":126.13},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":0.9999999999999999},"reactive_power":0.056848727503369535},{"base_power":2541.0,"prime_mover_type":"OT","rating":1.085349576869773,"services":[],"bus":{"value":"0b120e7a-5af7-45cc-b800-3febdda92931"},"available":true,"name":"generator-6132-H","status":true,"active_power":0.7841790633608814,"dynamic_injector":{"value":"20691971-6363-4e9e-9859-2bd712063d8e"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"0c967a0c-921b-44bd-b439-1d9a7a713bea"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.4218811491538764,"max":0.4218811491538764},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":25.41,"down":25.41},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":0.9999999999999999},"reactive_power":-0.1646603699330972},{"base_power":1407.0,"prime_mover_type":"OT","rating":1.0612657599071598,"services":[],"bus":{"value":"2ce1d7e1-adf1-4dcb-a604-d1dd3f031f7b"},"available":true,"name":"generator-6533-S","status":true,"active_power":0.40234541577825167,"dynamic_injector":{"value":"260d1cd0-fd28-4a54-acfd-60e666bacf71"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"36b18b13-fa7c-41b6-a6eb-964c6010ed59"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.35536602700781805,"max":0.35536602700781805},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":14.07,"down":14.07},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.040289978678038386},{"base_power":391.0,"prime_mover_type":"OT","rating":1.0013073524516294,"services":[],"bus":{"value":"2ce1d7e1-adf1-4dcb-a604-d1dd3f031f7b"},"available":true,"name":"generator-6533-W","status":true,"active_power":0.40281329923273657,"dynamic_injector":{"value":"546667c3-9bf7-4fd4-bcfd-b92acd3195a0"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"28e5df50-988b-4688-a1cb-e1f965338a86"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.05115089514066497,"max":0.05115089514066497},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":3.91,"down":3.91},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.04033759590792839},{"base_power":952.0,"prime_mover_type":"OT","rating":1.1242072468332325,"services":[],"bus":{"value":"11b6124e-9637-411a-b3c2-974831c2b788"},"available":true,"name":"generator-4031-H","status":true,"active_power":0.3289905462184874,"dynamic_injector":{"value":"6b8e05c7-dc1f-4de3-a2dc-fdedad1e7c55"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"e771888e-4c60-4922-a4d0-352e63fed63f"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.5136554621848739,"max":0.5136554621848739},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":9.52,"down":9.52},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":-0.16872163865546216},{"base_power":3000.0,"prime_mover_type":"OT","rating":0.9435526246879692,"services":[],"bus":{"value":"7dfc1e67-5138-4298-bad0-ed358ea0c2df"},"available":true,"name":"generator-6335-C","status":true,"active_power":0.7581000000000001,"dynamic_injector":{"value":"3a0d3d0f-2b84-4724-b0f8-542ee519b419"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"6268c481-d5a8-4ee6-a167-0b5ed3961fc2"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.32266666666666666,"max":0.32266666666666666},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":26.6,"down":26.6},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":0.8866666666666667},"reactive_power":0.21805},{"base_power":1050.0,"prime_mover_type":"OT","rating":1.0562196741208716,"services":[],"bus":{"value":"8e96708f-eb19-458a-89e3-70bf33ec8408"},"available":true,"name":"generator-1032-G","status":true,"active_power":0.8152380952380952,"dynamic_injector":{"value":"746c75c5-6043-46e9-9126-75a65d5a77eb"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"eedcf78d-6855-4790-a9a1-9d1a7f8fda58"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.33999999999999997,"max":0.33999999999999997},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":10.5,"down":10.5},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":-0.0029771428571428566},{"base_power":400.0,"prime_mover_type":"OT","rating":0.7868012773248402,"services":[],"bus":{"value":"8017e824-4a95-4571-9fd1-ce2263571e10"},"available":true,"name":"generator-3731-NH","status":true,"active_power":0.555,"dynamic_injector":{"value":"65958032-c9af-47ec-9d94-cc0999319ed0"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"b6c3e962-eb39-4331-b991-d49fc0da9da9"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.3025,"max":0.5},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":2.43,"down":2.43},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":0.6075},"reactive_power":-0.4722075},{"base_power":5451.0,"prime_mover_type":"OT","rating":1.0591269581349274,"services":[],"bus":{"value":"c154e261-20de-4810-b1d7-bb3c8deb64c5"},"available":true,"name":"generator-2438-RG","status":true,"active_power":0.21940909924784444,"dynamic_injector":{"value":"070b0651-f905-418f-b9c1-49e4f5355687"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"1b2f78db-6416-4e82-af46-b335ae2750ff"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.21427261053017796,"max":0.34892680242157403},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":54.51,"down":54.51},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.009729040543019629},{"base_power":396.0,"prime_mover_type":"OT","rating":1.1826057118788118,"services":[],"bus":{"value":"c878d946-9e6f-48fe-8d76-fccc0d8b2646"},"available":true,"name":"generator-2130-H","status":true,"active_power":0.6893939393939394,"dynamic_injector":{"value":"9218a088-bbeb-42e7-883b-87d98c880bb8"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"bc136978-402d-460a-80f2-ca76c9e33ac1"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.6313131313131314,"max":0.6313131313131314},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":3.96,"down":3.96},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.05965656565656566},{"base_power":1012.0,"prime_mover_type":"OT","rating":1.0745555620021,"services":[],"bus":{"value":"82f7ffd3-7e77-4292-b5b2-af1b759b86c3"},"available":true,"name":"generator-3333-CG","status":true,"active_power":0.6126482213438735,"dynamic_injector":{"value":"c3ef81c0-2bf1-4ad0-8df6-61922a41da2e"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"9d480f81-a8d0-486d-a396-c8448455f535"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.22332015810276679,"max":0.3932806324110672},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":10.12,"down":10.12},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":0.9999999999999999},"reactive_power":0.12360474308300395},{"base_power":115.0,"prime_mover_type":"OT","rating":1.248696863266943,"services":[],"bus":{"value":"c878d946-9e6f-48fe-8d76-fccc0d8b2646"},"available":true,"name":"generator-2130-S","status":true,"active_power":0.6869565217391305,"dynamic_injector":{"value":"642cbd46-e738-4e6e-8ff0-8f939216461d"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"dac4465d-2ad5-466c-8a87-9674b84b26aa"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.7478260869565218,"max":0.7478260869565218},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":1.15,"down":1.15},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":0.9999999999999999},"reactive_power":0.05944347826086957},{"base_power":1035.0,"prime_mover_type":"OT","rating":1.0422434096145974,"services":[],"bus":{"value":"84c0b815-ed16-4437-aca9-3314405e652e"},"available":true,"name":"generator-2233-DG","status":true,"active_power":0.2753623188405797,"dynamic_injector":{"value":"5af84f33-0f58-4a0e-8004-73b002719d1f"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"42c34c97-3437-430d-a066-3e2e25255512"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.11400966183574879,"max":0.293719806763285},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":10.35,"down":10.35},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.10438260869565218},{"base_power":1272.0,"prime_mover_type":"OT","rating":1.006655605993412,"services":[],"bus":{"value":"0b120e7a-5af7-45cc-b800-3febdda92931"},"available":true,"name":"generator-6132-G","status":true,"active_power":0.8200471698113206,"dynamic_injector":{"value":"b239e3db-35e3-48fb-b200-495dd51a9a1b"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"87337726-762d-428e-bff1-4e15270ace1d"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.11556603773584904,"max":0.11556603773584904},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":12.72,"down":12.72},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":-0.11556603773584904},{"base_power":733.0,"prime_mover_type":"OT","rating":1.0387404404299674,"services":[],"bus":{"value":"84c0b815-ed16-4437-aca9-3314405e652e"},"available":true,"name":"generator-2233-TG","status":true,"active_power":0.2755798090040928,"dynamic_injector":{"value":"d35f2bd9-c045-4bf8-aa75-e36dc9f49128"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"701be774-67bd-45fd-847c-55ee4d964f0e"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.21145975443383358,"max":0.2810368349249659},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":7.33,"down":7.33},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.10446521145975442},{"base_power":672.0,"prime_mover_type":"OT","rating":1.1247677071843396,"services":[],"bus":{"value":"e8e0f6ab-0d47-480d-9f31-02cfbb130aa9"},"available":true,"name":"generator-7032-H","status":true,"active_power":0.58125,"dynamic_injector":{"value":"20fb3057-36f4-4f8b-8461-954a1d45ff92"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"cbb61f49-26e0-4de3-b7ec-8866284e3bb8"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.5148809523809523,"max":0.5148809523809523},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":6.72,"down":6.72},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.01852827380952381},{"base_power":400.0,"prime_mover_type":"OT","rating":0.85,"services":[],"bus":{"value":"046d46ef-1acf-4f3d-b01a-ef718b4c71ae"},"available":true,"name":"generator-4132-W","status":true,"active_power":0.675,"dynamic_injector":{"value":"a512eea7-6f56-41cb-906f-056bbd4a7d40"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"de575529-a1d4-4a4c-82c4-afda5027108f"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.4,"max":0.4},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":3.0,"down":3.0},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":0.75},"reactive_power":0.02109},{"base_power":1424.0,"prime_mover_type":"OT","rating":1.2235621016684495,"services":[],"bus":{"value":"b0be46ac-6908-4e2b-98ce-0be90a7d7d6e"},"available":true,"name":"generator-3531-CE","status":true,"active_power":0.5498595505617978,"dynamic_injector":{"value":"068395d9-eac1-4402-b70f-ec1ae597db1a"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"dfe6f324-0748-4603-a4d8-accb27ad81ed"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.4206460674157304,"max":0.7050561797752809},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":14.24,"down":14.24},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.03771488764044944},{"base_power":1290.0,"prime_mover_type":"OT","rating":1.0724883944773875,"services":[],"bus":{"value":"9f358dc5-7e6a-4a70-8ee6-8031893b873d"},"available":true,"name":"generator-4039-W","status":true,"active_power":0.5525581395348836,"dynamic_injector":{"value":"a463eff7-e7e8-444c-b2c0-6307a525d2dd"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"758a3791-8c4e-43e8-9329-f9d750c1a5e8"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.3875968992248062,"max":0.3875968992248062},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":12.9,"down":12.9},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.21232015503875967},{"base_power":2578.0,"prime_mover_type":"OT","rating":1.0470421712183684,"services":[],"bus":{"value":"48e3b73d-519c-4c91-a35f-7ed9396900f1"},"available":true,"name":"generator-4035-W","status":true,"active_power":0.27055857253685023,"dynamic_injector":{"value":"81e79043-34c6-447e-ba86-7d56ec709aed"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"be9ed44d-38d2-42aa-81a1-d652fd0967dc"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.3103180760279286,"max":0.3103180760279286},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":25.78,"down":25.78},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":-0.05751551590380139},{"base_power":1426.0,"prime_mover_type":"OT","rating":1.2846650162412823,"services":[],"bus":{"value":"2fbffe9f-83c8-4ce8-b650-4708ce258df6"},"available":true,"name":"generator-3932-S","status":true,"active_power":0.9502103786816269,"dynamic_injector":{"value":"f3f0c0c9-b094-4e8d-bd32-a0b7075cf7ee"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"0094e374-e288-483f-8cd1-f56b4b8830a3"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.3506311360448808,"max":0.8064516129032258},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":14.26,"down":14.26},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":-0.16994670406732115},{"base_power":3754.0,"prime_mover_type":"OT","rating":1.0565322002729562,"services":[],"bus":{"value":"76ccba63-5c19-4577-9a21-29db715eab8c"},"available":true,"name":"generator-8034-G","status":true,"active_power":0.7847629195524773,"dynamic_injector":{"value":"2c43ae1e-13f5-4d05-962f-e53efda526cd"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"0598de96-018c-4f66-b47c-bac79c2c5021"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.3409696323921151,"max":0.3409696323921151},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":37.54,"down":37.54},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":0.9999999999999999},"reactive_power":0.11177464038359083},{"base_power":5539.0,"prime_mover_type":"OT","rating":1.1243609130469945,"services":[],"bus":{"value":"046d46ef-1acf-4f3d-b01a-ef718b4c71ae"},"available":true,"name":"generator-4132-H","status":true,"active_power":0.6925078534031414,"dynamic_injector":{"value":"5a3ac2ab-8f31-4ef1-8e93-e51da6aacd5a"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"3e11f18c-070c-4392-91ff-1da1593d03f1"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.5139916952518505,"max":0.5139916952518505},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":55.39,"down":55.39},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.021637840765481132},{"base_power":2323.0,"prime_mover_type":"OT","rating":1.1206450034108244,"services":[],"bus":{"value":"7a48c62e-fa62-4b11-aba2-3e254667a7d1"},"available":true,"name":"generator-3831-NN","status":true,"active_power":0.907447266465777,"dynamic_injector":{"value":"54d4863c-3986-430d-a6bc-5fcc4e9a3be8"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"ac0ec0f3-280f-4676-96be-7cc93c819b4e"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.4218682737839002,"max":0.5058114507102884},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":23.23,"down":23.23},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":-0.017558329746018078},{"base_power":872.0,"prime_mover_type":"OT","rating":1.2086786025709102,"services":[],"bus":{"value":"721170c9-ea55-4699-8b91-f16b5757449c"},"available":true,"name":"generator-4232-G","status":true,"active_power":0.3994266055045872,"dynamic_injector":{"value":"31d2551f-0624-4fa9-8d5c-19a40082c23d"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"63248086-7843-4739-9ec7-780d1974fd36"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.6788990825688074,"max":0.6788990825688074},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":8.72,"down":8.72},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0000000000000002},"reactive_power":-0.004572247706422019},{"base_power":200.0,"prime_mover_type":"OT","rating":0.7012310603502957,"services":[],"bus":{"value":"db37791d-cf20-4b40-afd3-9272098fd1a6"},"available":true,"name":"generator-2637-H","status":true,"active_power":0.415,"dynamic_injector":{"value":"4de50eff-0edc-42f5-8803-11fac905b076"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"09636dff-de00-41f6-809d-a9bf8b19854d"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.55,"max":0.55},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":0.87,"down":0.87},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":0.435},"reactive_power":0.20297},{"base_power":312.0,"prime_mover_type":"OT","rating":1.1912905780239456,"services":[],"bus":{"value":"82f7ffd3-7e77-4292-b5b2-af1b759b86c3"},"available":true,"name":"generator-3333-NG","status":true,"active_power":0.6121794871794872,"dynamic_injector":{"value":"54f3fc3a-c7db-46a1-89e6-4fece7a2742d"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"5e06198d-98fb-4239-a0c1-b2fddb555214"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.45833333333333337,"max":0.6474358974358975},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":3.12,"down":3.12},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0000000000000002},"reactive_power":0.12350961538461538},{"base_power":751.0,"prime_mover_type":"OT","rating":1.0030812404149452,"services":[],"bus":{"value":"3df740a1-6de8-43db-9d3f-1cf9b8bf1c27"},"available":true,"name":"generator-6433-E","status":true,"active_power":0.4953395472703063,"dynamic_injector":{"value":"0a3de456-f099-48e4-ad11-80453e8b006f"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"17d65887-2baa-49a9-a42a-91c3a5d060a1"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.07856191744340879,"max":0.07856191744340879},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":7.51,"down":7.51},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.07856191744340879},{"base_power":3127.0,"prime_mover_type":"OT","rating":1.0981461551547613,"services":[],"bus":{"value":"868f6844-08d8-4820-a972-83cd524bf237"},"available":true,"name":"generator-7031-C","status":true,"active_power":0.3534374800127918,"dynamic_injector":{"value":"3988d82a-eb23-4ad6-a1ec-bf7fe55a8482"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"df3e4c29-6329-4298-9b34-f8e0e4459e28"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.45378957467220976,"max":0.45378957467220976},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":31.27,"down":31.27},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.09567380876239208},{"base_power":1837.0,"prime_mover_type":"OT","rating":1.053863253559947,"services":[],"bus":{"value":"84c0b815-ed16-4437-aca9-3314405e652e"},"available":true,"name":"generator-2233-EG","status":true,"active_power":0.2754491017964072,"dynamic_injector":{"value":"067bea9d-8e45-4abb-b739-a8f46171a163"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"9fed0cfb-8ecc-4804-b3c3-e9505af79b9b"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.0985302123026674,"max":0.3326075122482308},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":18.37,"down":18.37},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.10441535111594992},{"base_power":100.0,"prime_mover_type":"OT","rating":0.005,"services":[],"bus":{"value":"2c1507c9-f0cf-47db-a4c3-d860085d9c6f"},"available":true,"name":"generator-3933-ND","status":false,"active_power":0.0,"dynamic_injector":{"value":"1cd44e68-ab47-4f61-b7b7-bbe8888d2901"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"03e5a11f-be44-448f-acb0-ddd0ea6346f9"},"ext":null,"units_info":null},"reactive_power_limits":{"min":0.0,"max":0.005},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":0.0,"down":0.0},"time_at_status":10000.0,"active_power_limits":{"min":-4.49,"max":0.0},"reactive_power":0.0},{"base_power":3276.0,"prime_mover_type":"OT","rating":1.1597082195306558,"services":[],"bus":{"value":"2ce1d7e1-adf1-4dcb-a604-d1dd3f031f7b"},"available":true,"name":"generator-6533-C","status":true,"active_power":0.40247283272283274,"dynamic_injector":{"value":"a9de179f-c8b6-43b0-b63a-751eba53be16"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"12d99bfd-ade2-48b3-b3bf-6c748876ad78"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.5873015873015872,"max":0.5873015873015872},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":32.76,"down":32.76},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":0.9999999999999999},"reactive_power":0.04030311355311354},{"base_power":3572.0,"prime_mover_type":"OT","rating":1.1243636856699848,"services":[],"bus":{"value":"48e3b73d-519c-4c91-a35f-7ed9396900f1"},"available":true,"name":"generator-4035-H","status":true,"active_power":0.2706047032474804,"dynamic_injector":{"value":"12406be4-1e8f-4189-a2e2-eae76f11d8aa"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"6ecc3674-4d8e-46ad-b57d-a5658a940cce"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.5139977603583427,"max":0.5139977603583427},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":35.72,"down":35.72},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":-0.05752519596864501},{"base_power":7011.0,"prime_mover_type":"OT","rating":1.0739672113338374,"services":[],"bus":{"value":"4b357948-7948-4233-8091-0633501fd215"},"available":true,"name":"generator-1333-G","status":true,"active_power":0.5223220653259163,"dynamic_injector":{"value":"3c26732f-f1e6-4457-9339-f483bec7f9c5"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"e0208ee7-2cd1-42ed-a303-614b7a944655"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.3916702324917986,"max":0.3916702324917986},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":70.11,"down":70.11},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":0.9999999999999999},"reactive_power":0.06621494793895308},{"base_power":400.0,"prime_mover_type":"OT","rating":1.266503553094108,"services":[],"bus":{"value":"7dfc1e67-5138-4298-bad0-ed358ea0c2df"},"available":true,"name":"generator-6335-H","status":true,"active_power":0.648,"dynamic_injector":{"value":"7d480f19-28d5-422b-ae28-9530f6f78df0"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"7478b66d-64bf-4c67-9c1e-304fce5305bc"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-1.015,"max":1.015},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":3.03,"down":3.03},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":0.7575},"reactive_power":0.1863825},{"base_power":1999.0,"prime_mover_type":"OT","rating":1.1414038404641647,"services":[],"bus":{"value":"1454d6aa-94b7-4ec7-a873-76ef44ce2611"},"available":true,"name":"generator-2533-S","status":true,"active_power":0.9499749874937468,"dynamic_injector":{"value":"dae5dd54-6eac-45a7-8539-b2e7f187398f"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"fb35aba1-7f5d-4287-bf71-1263225cecd4"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.41020510255127557,"max":0.5502751375687843},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":19.99,"down":19.99},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":0.9999999999999999},"reactive_power":0.06373436718359178},{"base_power":2488.0,"prime_mover_type":"OT","rating":1.1201992741973101,"services":[],"bus":{"value":"87741c4d-199f-4758-9dc8-ec14c1087054"},"available":true,"name":"generator-6231-C","status":true,"active_power":0.28342041800643086,"dynamic_injector":{"value":"0283ea03-f897-4154-8a6a-ad5ea9dfcd24"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"a812973f-03d3-4f57-9fff-6689c1457339"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.504823151125402,"max":0.504823151125402},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":24.88,"down":24.88},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":-0.05083721864951769},{"base_power":1900.0,"prime_mover_type":"OT","rating":0.9875154194244805,"services":[],"bus":{"value":"45682e5c-1620-4695-bfa1-77bfdd1d8d2d"},"available":true,"name":"generator-2634-C","status":true,"active_power":0.8089473684210525,"dynamic_injector":{"value":"ff577d06-2c8c-4d33-98a5-67daea315c7b"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"d7db24e0-bffb-44e7-b5a0-3ccdb613942b"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.5,"max":0.5},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":16.18,"down":16.18},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":0.851578947368421},"reactive_power":-0.009137894736842105},{"base_power":3239.0,"prime_mover_type":"OT","rating":1.0362503559243716,"services":[],"bus":{"value":"2ce1d7e1-adf1-4dcb-a604-d1dd3f031f7b"},"available":true,"name":"generator-6533-G","status":true,"active_power":0.3745603581352269,"dynamic_injector":{"value":"9ab36a68-d9ff-47e8-9093-29f9fe1c270d"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"b9264ff2-4262-4e82-bd29-fdac871042d7"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.27168879283729547,"max":0.27168879283729547},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":32.39,"down":32.39},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.037507872800246984},{"base_power":3106.0,"prime_mover_type":"OT","rating":1.0505506331647305,"services":[],"bus":{"value":"868f6844-08d8-4820-a972-83cd524bf237"},"available":true,"name":"generator-7031-W","status":true,"active_power":0.3535093367675467,"dynamic_injector":{"value":"96ddaef7-618b-4825-9cd8-5dfa929999b5"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"fa04215d-1cdf-4c39-87ac-40442d392c9b"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.32195750160978753,"max":0.32195750160978753},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":31.06,"down":31.06},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.09569349645846749},{"base_power":2671.0,"prime_mover_type":"OT","rating":1.0084034999921656,"services":[],"bus":{"value":"2ada246c-6082-4b6a-b619-d90281ef866c"},"available":true,"name":"generator-6235-H","status":true,"active_power":0.38951703481842015,"dynamic_injector":{"value":"25a000d4-a4ab-4c1b-9a2c-6b8bdc092354"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"aa0e3291-68df-4176-8611-96e419dbeb29"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.1299138899288656,"max":0.1299138899288656},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":26.71,"down":26.71},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.04478472482216399},{"base_power":2900.0,"prime_mover_type":"OT","rating":0.9833769379746045,"services":[],"bus":{"value":"e7bdf015-ddae-4895-a1f6-f6389955cb66"},"available":true,"name":"generator-1034-G","status":true,"active_power":0.8844827586206896,"dynamic_injector":{"value":"ea620e1e-d176-4b25-8d53-f9762511f6e7"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"45c8efa6-8ccc-4a69-8b9f-f79399833adc"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.31655172413793103,"max":0.31655172413793103},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":27.0,"down":27.0},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":0.9310344827586207},"reactive_power":0.11559724137931035},{"base_power":638.0,"prime_mover_type":"OT","rating":1.148213001821573,"services":[],"bus":{"value":"8e96708f-eb19-458a-89e3-70bf33ec8408"},"available":true,"name":"generator-1032-S","status":true,"active_power":0.8150470219435738,"dynamic_injector":{"value":"8a9e261c-e904-4ff3-9838-78801b00a9f2"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"6312a055-9060-43dc-af7c-7b5bef39522b"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.5642633228840126,"max":0.5642633228840126},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":6.38,"down":6.38},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":-0.0029764890282131663},{"base_power":1666.0,"prime_mover_type":"OT","rating":1.1093171010360436,"services":[],"bus":{"value":"1c3ff545-cdda-4afa-a63b-d7b75e0ece5e"},"available":true,"name":"generator-2439-S","status":true,"active_power":0.6002400960384153,"dynamic_injector":{"value":"3f211b6a-6779-41ba-8293-47e87deddafc"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"2b4cd9b7-5365-4c0a-a09a-81b41b06c85c"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.4801920768307323,"max":0.4801920768307323},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":16.66,"down":16.66},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":-0.14573529411764705},{"base_power":790.0,"prime_mover_type":"OT","rating":1.011470822834075,"services":[],"bus":{"value":"4be6e3e4-e588-4737-b034-e915b5e2cb05"},"available":true,"name":"generator-4131-W","status":true,"active_power":0.7029113924050633,"dynamic_injector":{"value":"542642df-26a3-4fa6-981c-c1a43d6c70b1"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"de84c486-96b4-4e4d-a160-b7ec002d58d0"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.1518987341772152,"max":0.1518987341772152},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":7.9,"down":7.9},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0000000000000002},"reactive_power":0.06793797468354432},{"base_power":2025.0,"prime_mover_type":"OT","rating":1.0520800772516583,"services":[],"bus":{"value":"4f9362ee-7f9f-4dec-aa3b-acc919b12b5a"},"available":true,"name":"generator-3835-NG","status":true,"active_power":0.11308641975308642,"dynamic_injector":{"value":"038ecddd-47fc-4561-91db-cf3f8adce2f0"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"8557f8d5-2c52-4c57-bbb5-922647ca1f50"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.2365432098765432,"max":0.3269135802469136},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":20.25,"down":20.25},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.0171358024691358},{"base_power":4110.0,"prime_mover_type":"OT","rating":1.1460525806707573,"services":[],"bus":{"value":"c154e261-20de-4810-b1d7-bb3c8deb64c5"},"available":true,"name":"generator-2438-SG","status":true,"active_power":0.2192214111922141,"dynamic_injector":{"value":"c24b6234-8945-42c1-90b4-56a548fa369e"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"5b92c0fb-0a3c-4790-9a92-8eec7a827e43"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.2562043795620438,"max":0.5598540145985402},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":41.1,"down":41.1},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.009720681265206813},{"base_power":2167.0,"prime_mover_type":"OT","rating":1.0726681970712302,"services":[],"bus":{"value":"8c2bb77a-6798-4737-a6a5-fb30a58793a9"},"available":true,"name":"generator-1331-G","status":true,"active_power":0.9164743885556068,"dynamic_injector":{"value":"452a352c-97d1-4e1a-ae3b-086f9363293b"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"f9b4545d-7779-465b-99ab-c502ba083001"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.3880941393631749,"max":0.3880941393631749},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":21.67,"down":21.67},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.010941855099215504},{"base_power":831.0,"prime_mover_type":"OT","rating":1.0456698763423278,"services":[],"bus":{"value":"c878d946-9e6f-48fe-8d76-fccc0d8b2646"},"available":true,"name":"generator-2130-E","status":true,"active_power":0.6895306859205776,"dynamic_injector":{"value":"7e273280-7e1d-4c07-a0f5-4ca36c1951b2"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"dd8b5b5c-af51-40a5-9c3a-ca9cdd8a0500"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.3056558363417569,"max":0.3056558363417569},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":8.31,"down":8.31},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.059667870036101085},{"base_power":100.0,"prime_mover_type":"OT","rating":10.00000005,"services":[],"bus":{"value":"868f6844-08d8-4820-a972-83cd524bf237"},"available":true,"name":"generator-7031-SC","status":false,"active_power":0.0,"dynamic_injector":{"value":"42e69313-c681-41f6-a0d4-fbd5697b73e6"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"da719569-8d49-4cc7-b7f2-5aa06710dbc0"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-10.0,"max":10.0},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":0.001,"down":0.001},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":0.001},"reactive_power":0.0},{"base_power":427.0,"prime_mover_type":"OT","rating":1.158786839799198,"services":[],"bus":{"value":"11b6124e-9637-411a-b3c2-974831c2b788"},"available":true,"name":"generator-4031-S","status":true,"active_power":0.32880562060889934,"dynamic_injector":{"value":"b6dca5f9-858f-4767-9265-eb7b83681e37"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"a59e9e9a-d5e2-4b4a-bd05-f5ad01dd161f"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.585480093676815,"max":0.585480093676815},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":4.27,"down":4.27},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":0.9999999999999999},"reactive_power":-0.16862763466042155},{"base_power":533.0,"prime_mover_type":"OT","rating":1.1069386586910153,"services":[],"bus":{"value":"b0be46ac-6908-4e2b-98ce-0be90a7d7d6e"},"available":true,"name":"generator-3531-NE","status":true,"active_power":0.549718574108818,"dynamic_injector":{"value":"6b07914d-ed99-4e76-8c87-aeffce7ca503"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"f27a2dc0-b65f-4357-ba80-ccd79a9b96ab"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.3395872420262664,"max":0.47467166979362097},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":5.33,"down":5.33},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.03770544090056285},{"base_power":642.0,"prime_mover_type":"OT","rating":1.0759948281912644,"services":[],"bus":{"value":"48e3b73d-519c-4c91-a35f-7ed9396900f1"},"available":true,"name":"generator-4035-C","status":true,"active_power":0.27056074766355137,"dynamic_injector":{"value":"3c5918b1-b2ad-445d-9e0c-782c374fa029"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"144d6404-5c77-4929-896f-def72331615f"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.3971962616822429,"max":0.3971962616822429},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":6.42,"down":6.42},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":0.9999999999999999},"reactive_power":-0.05751557632398753},{"base_power":1369.0,"prime_mover_type":"OT","rating":1.073914860171815,"services":[],"bus":{"value":"3df740a1-6de8-43db-9d3f-1cf9b8bf1c27"},"available":true,"name":"generator-6433-G","status":true,"active_power":0.4959824689554419,"dynamic_injector":{"value":"fb1e6cae-0ef5-40d6-9a15-db028c04b6fd"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"d8cd1f8c-0ad1-49c1-9f65-d6cd1cc0667c"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.3915266617969321,"max":0.3915266617969321},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":13.69,"down":13.69},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":0.9999999999999999},"reactive_power":0.08916800584368151},{"base_power":873.0,"prime_mover_type":"OT","rating":1.0259066980675942,"services":[],"bus":{"value":"8e96708f-eb19-458a-89e3-70bf33ec8408"},"available":true,"name":"generator-1032-C","status":true,"active_power":0.8155784650630011,"dynamic_injector":{"value":"d477a8cd-52dd-47a3-b9aa-36956f5cf03b"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"904c64e8-f06d-48d4-9740-fb14eda8e86a"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.2290950744558992,"max":0.2290950744558992},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":8.73,"down":8.73},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":-0.00297823596792669},{"base_power":3517.0,"prime_mover_type":"OT","rating":1.1243987667756892,"services":[],"bus":{"value":"901a0308-2b15-4ca3-8182-faa0ac6e4ec8"},"available":true,"name":"generator-4231-H","status":true,"active_power":0.6842766562411147,"dynamic_injector":{"value":"252d4ce8-7a04-460c-b16c-5fd94f1dd0f5"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"ce600995-44b1-498f-a205-5e714a9d30c4"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.5140744953085015,"max":0.5140744953085015},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":35.17,"down":35.17},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.24478731873756043},{"base_power":921.0,"prime_mover_type":"OT","rating":1.0309742136740319,"services":[],"bus":{"value":"9ac5d5ef-df34-46e4-bcba-2817bf4f7a3d"},"available":true,"name":"generator-3433-NG","status":true,"active_power":0.5222584147665581,"dynamic_injector":{"value":"bb0aed41-c6cd-40c3-88c3-56c863a66b3c"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"3ef604af-58eb-44e0-b98e-d82fb8ad89dc"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.19001085776330076,"max":0.250814332247557},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":9.21,"down":9.21},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0000000000000002},"reactive_power":0.021992399565689467},{"base_power":177.0,"prime_mover_type":"OT","rating":1.1513508851778844,"services":[],"bus":{"value":"fd8202d6-8ffb-4bf8-89ee-a35b6a76b0b1"},"available":true,"name":"generator-3234-DG","status":true,"active_power":0.5875706214689266,"dynamic_injector":{"value":"e2da8375-6fbf-4616-88f3-91d7654f420e"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"abe5e577-cf86-4b0c-afa5-6f7cfdf01ba3"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.423728813559322,"max":0.5706214689265537},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":1.77,"down":1.77},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.06728813559322033},{"base_power":970.0,"prime_mover_type":"OT","rating":1.208949604201511,"services":[],"bus":{"value":"901a0308-2b15-4ca3-8182-faa0ac6e4ec8"},"available":true,"name":"generator-4231-G","status":true,"active_power":0.6847422680412372,"dynamic_injector":{"value":"2a22cf42-8521-4524-a8ca-a6379bd2e2d7"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"63189693-308a-4ad2-9f09-8371c6a72fb3"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.679381443298969,"max":0.679381443298969},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":9.7,"down":9.7},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":0.9999999999999999},"reactive_power":0.24495360824742266},{"base_power":973.0,"prime_mover_type":"OT","rating":1.023025630120802,"services":[],"bus":{"value":"0b120e7a-5af7-45cc-b800-3febdda92931"},"available":true,"name":"generator-6132-W","status":true,"active_power":0.5170606372045221,"dynamic_injector":{"value":"ae88a116-3d3d-4a85-b211-9a421b25775e"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"e56195a8-eb06-4e29-b2c2-c2809c10d29b"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.21582733812949642,"max":0.21582733812949642},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":9.73,"down":9.73},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":-0.10857142857142857},{"base_power":1489.0,"prime_mover_type":"OT","rating":1.027254512448613,"services":[],"bus":{"value":"aff61eb9-913c-4ef8-a9a6-cf97e48db398"},"available":true,"name":"generator-6333-W","status":true,"active_power":0.6177300201477502,"dynamic_injector":{"value":"7c5f70f9-b83f-42b8-9a03-fc06ee904889"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"07a3b41a-9452-4bc1-887f-c5b88723af07"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.23505708529214236,"max":0.23505708529214236},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":14.89,"down":14.89},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.11028206850235057},{"base_power":1656.0,"prime_mover_type":"OT","rating":1.0170389100377597,"services":[],"bus":{"value":"48e3b73d-519c-4c91-a35f-7ed9396900f1"},"available":true,"name":"generator-4035-G","status":true,"active_power":0.27065217391304347,"dynamic_injector":{"value":"cfc37edf-68a8-4676-9d4a-533d842002e1"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"8e475ee4-9e86-47a8-8f7b-4b8c889da45e"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.18538647342995168,"max":0.18538647342995168},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":16.56,"down":16.56},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":0.9999999999999999},"reactive_power":-0.057535628019323666},{"base_power":345.0,"prime_mover_type":"OT","rating":1.0246038573430474,"services":[],"bus":{"value":"2c1507c9-f0cf-47db-a4c3-d860085d9c6f"},"available":true,"name":"generator-3933-NB","status":true,"active_power":0.4639333333333333,"dynamic_injector":{"value":"0a924242-bdfc-482e-b35e-cbe3a0aebb53"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"8cfc8745-e700-4da1-b164-998f0500c670"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.15942028985507248,"max":0.22318840579710147},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":3.45,"down":3.45},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.06596231884057972},{"base_power":391.0,"prime_mover_type":"OT","rating":1.2344492564984828,"services":[],"bus":{"value":"3df740a1-6de8-43db-9d3f-1cf9b8bf1c27"},"available":true,"name":"generator-6433-C","status":true,"active_power":0.4961636828644501,"dynamic_injector":{"value":"bd5bc7d7-9ffc-4876-bbba-1a52d97bfb12"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"cb890158-482c-4331-be35-e738c2557360"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.7237851662404092,"max":0.7237851662404092},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":3.91,"down":3.91},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.08919948849104861},{"base_power":4977.0,"prime_mover_type":"OT","rating":1.029034157534519,"services":[],"bus":{"value":"c82a3f04-ef52-4a4c-93c4-9ad8c2c1ff7d"},"available":true,"name":"generator-1232-C","status":true,"active_power":0.5481213582479405,"dynamic_injector":{"value":"b540ff7a-298e-4a7e-ac90-f86362da4e37"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"a99920da-62f2-4e23-8fce-440fff55acdc"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.24271649588105285,"max":0.24271649588105285},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":49.77,"down":49.77},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.0002591922845087402},{"base_power":418.0,"prime_mover_type":"OT","rating":1.2740756249379162,"services":[],"bus":{"value":"7dfc1e67-5138-4298-bad0-ed358ea0c2df"},"available":true,"name":"generator-6335-G","status":true,"active_power":0.7062200956937799,"dynamic_injector":{"value":"f47c0861-cf8e-4dc9-820d-3034059302d2"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"7766a31c-9383-4271-9f8f-f124ec0fb6ca"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.7894736842105262,"max":0.7894736842105262},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":4.18,"down":4.18},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":0.9999999999999999},"reactive_power":0.20312918660287083},{"base_power":567.0,"prime_mover_type":"OT","rating":1.0348541495783814,"services":[],"bus":{"value":"3f390d42-8ac5-437f-82d5-92076f94714b"},"available":true,"name":"generator-3931-NB","status":true,"active_power":0.4144620811287478,"dynamic_injector":{"value":"40e67d96-7bbf-45bf-b0a4-87cf188f32c0"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"a094701d-48fa-47bb-914d-7c3c70e37933"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.20282186948853612,"max":0.26631393298059963},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":5.67,"down":5.67},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":0.9999999999999999},"reactive_power":0.04159964726631393},{"base_power":1682.0,"prime_mover_type":"OT","rating":1.1073474764913867,"services":[],"bus":{"value":"e7bdf015-ddae-4895-a1f6-f6389955cb66"},"available":true,"name":"generator-1034-W","status":true,"active_power":0.9500594530321047,"dynamic_injector":{"value":"ac3bc491-ae9f-4e51-9b29-9fdf70c65b46"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"268fb4fb-a268-41bf-a14f-950017a5040f"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.4756242568370987,"max":0.4756242568370987},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":16.82,"down":16.82},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.12416765755053506},{"base_power":740.0,"prime_mover_type":"OT","rating":1.0358793457695568,"services":[],"bus":{"value":"2c1507c9-f0cf-47db-a4c3-d860085d9c6f"},"available":true,"name":"generator-3933-NW","status":true,"active_power":0.46393378378378375,"dynamic_injector":{"value":"59079de4-c511-4d58-8276-e3216cbd3bb2"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"32d3011c-c182-4c3f-84e6-e2418d801bca"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.2702702702702703,"max":0.2702702702702703},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":7.4,"down":7.4},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.06596351351351352},{"base_power":2650.0,"prime_mover_type":"OT","rating":1.0257298628357243,"services":[],"bus":{"value":"f6402f66-c52e-44c5-a1c6-64e6b7d7c194"},"available":true,"name":"generator-5031-G","status":true,"active_power":0.3100754716981132,"dynamic_injector":{"value":"a66777d7-0b30-4c6f-8ab1-92c440d3948f"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"b835e0e1-876b-47d5-8454-7f9bd23aba2a"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.2283018867924528,"max":0.2283018867924528},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":26.5,"down":26.5},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.04874679245283019},{"base_power":2710.0,"prime_mover_type":"OT","rating":1.0170121940845287,"services":[],"bus":{"value":"11b6124e-9637-411a-b3c2-974831c2b788"},"available":true,"name":"generator-4031-G","status":true,"active_power":0.3294468634686347,"dynamic_injector":{"value":"aa07ab91-1f57-4ad3-ad51-5d91636fb459"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"78fda81d-bccc-4c09-a9a1-486629551f79"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.18523985239852397,"max":0.18523985239852397},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":27.1,"down":27.1},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":-0.16895608856088562},{"base_power":586.0,"prime_mover_type":"OT","rating":1.056637872350734,"services":[],"bus":{"value":"c878d946-9e6f-48fe-8d76-fccc0d8b2646"},"available":true,"name":"generator-2130-G","status":true,"active_power":0.689419795221843,"dynamic_injector":{"value":"92376a2c-0119-4437-a291-b46d6c35f7fa"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"1d8689c8-4a21-4cff-8173-31034113070b"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.3412969283276451,"max":0.3412969283276451},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":5.86,"down":5.86},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0000000000000002},"reactive_power":0.05965870307167236},{"base_power":738.0,"prime_mover_type":"OT","rating":1.0474386211342352,"services":[],"bus":{"value":"e8e0f6ab-0d47-480d-9f31-02cfbb130aa9"},"available":true,"name":"generator-7032-S","status":true,"active_power":0.5804878048780487,"dynamic_injector":{"value":"a19c40cf-6412-4966-9f29-1b244d198f61"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"9caacd13-2de2-4107-9564-bee89384f4d7"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.3116531165311653,"max":0.3116531165311653},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":7.38,"down":7.38},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":0.9999999999999999},"reactive_power":0.01850271002710027},{"base_power":2839.0,"prime_mover_type":"OT","rating":1.1243251002592167,"services":[],"bus":{"value":"9f358dc5-7e6a-4a70-8ee6-8031893b873d"},"available":true,"name":"generator-4039-H","status":true,"active_power":0.5126100739697076,"dynamic_injector":{"value":"6b196107-90d7-4caa-a924-7096ea941298"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"53f409a4-f2cb-4413-b94d-08822d4fdc35"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.5139133497710461,"max":0.5139133497710461},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":28.39,"down":28.39},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.19697041211694255},{"base_power":541.0,"prime_mover_type":"OT","rating":1.0932358855713398,"services":[],"bus":{"value":"145bac19-65e4-4c3b-a8ef-380c2a5c2f21"},"available":true,"name":"generator-3135-MG","status":true,"active_power":0.3807763401109058,"dynamic_injector":{"value":"50686da8-2444-4037-be69-c5214be02c6b"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"fd4fe743-5c73-4d25-895d-85d64fccbc61"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.37153419593345655,"max":0.4417744916820703},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":5.41,"down":5.41},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.148},{"base_power":2419.0,"prime_mover_type":"OT","rating":1.082078818682878,"services":[],"bus":{"value":"e20c5ecd-c281-41e5-8436-4232187e01e2"},"available":true,"name":"generator-1431-S","status":true,"active_power":0.559322033898305,"dynamic_injector":{"value":"fcdd0bda-f142-48c9-91c4-a6ba15eda2f7"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"5bce08d0-706e-4fa2-aded-9d52c35b311a"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.41339396444811904,"max":0.41339396444811904},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":24.19,"down":24.19},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.0777139313766019},{"base_power":2875.0,"prime_mover_type":"OT","rating":1.0951983048891814,"services":[],"bus":{"value":"3f390d42-8ac5-437f-82d5-92076f94714b"},"available":true,"name":"generator-3931-NH","status":true,"active_power":0.4215652173913043,"dynamic_injector":{"value":"7e5d3831-ad34-43e8-8302-c9d0b58b1389"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"8315edb2-7572-4d91-bcd1-6f19fefe19d1"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.3290434782608696,"max":0.4466086956521739},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":28.75,"down":28.75},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.04231165217391305},{"base_power":80.0,"prime_mover_type":"OT","rating":0.9360822613424526,"services":[],"bus":{"value":"93bc783b-0076-416a-b073-08b8591ea2e6"},"available":true,"name":"generator-3133-NG","status":true,"active_power":0.3875,"dynamic_injector":{"value":"e65b5b66-13bf-42cd-9488-bf5ab71843c8"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"4ce5701e-7a94-45f0-80e7-4ae24adc6979"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.3625,"max":0.525},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":0.62,"down":0.62},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":0.775},"reactive_power":-0.1600375},{"base_power":250.0,"prime_mover_type":"OT","rating":1.0384603988597736,"services":[],"bus":{"value":"87741c4d-199f-4758-9dc8-ec14c1087054"},"available":true,"name":"generator-6231-G","status":true,"active_power":0.9,"dynamic_injector":{"value":"ad0d0fc4-34b8-485e-88c2-897d25ad864b"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"ed4aa161-2fc9-4006-9c3e-d88113e4bdec"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.27999999999999997,"max":0.27999999999999997},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":2.5,"down":2.5},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":-0.16143200000000002},{"base_power":24.0,"prime_mover_type":"OT","rating":1.1372786719963484,"services":[],"bus":{"value":"b0be46ac-6908-4e2b-98ce-0be90a7d7d6e"},"available":true,"name":"generator-3531-NH","status":true,"active_power":0.5416666666666667,"dynamic_injector":{"value":"6f1471d2-e0a6-4211-a71c-dbe8adbc7201"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"19da2753-bf94-427b-86e5-932ae94cacdd"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.41666666666666674,"max":0.5416666666666667},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":0.24,"down":0.24},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.037166666666666674},{"base_power":210.0,"prime_mover_type":"OT","rating":1.0602699352527671,"services":[],"bus":{"value":"b7df1466-f5c4-427c-9731-dcd1310fb347"},"available":true,"name":"generator-3631-NG","status":true,"active_power":0.319047619047619,"dynamic_injector":{"value":"8bedd879-a2ce-4853-a3d7-c6b11c2774a8"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"9ae0b910-cd07-45e1-8f6c-6a56ef2d4429"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.1619047619047619,"max":0.35238095238095235},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":2.1,"down":2.1},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":-0.1573095238095238},{"base_power":4594.0,"prime_mover_type":"OT","rating":1.0640974454915741,"services":[],"bus":{"value":"aff61eb9-913c-4ef8-a9a6-cf97e48db398"},"available":true,"name":"generator-6333-C","status":true,"active_power":0.6176969960818458,"dynamic_injector":{"value":"99f1b205-64db-42b8-bcd8-8d8726e41527"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"4a1ddf58-02c7-49b8-bf40-3106830402ff"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.3637353069220723,"max":0.3637353069220723},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":45.94,"down":45.94},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":0.9999999999999999},"reactive_power":0.11027622986504136},{"base_power":418.0,"prime_mover_type":"OT","rating":1.235091725068306,"services":[],"bus":{"value":"4b357948-7948-4233-8091-0633501fd215"},"available":true,"name":"generator-1333-C","status":true,"active_power":0.521531100478469,"dynamic_injector":{"value":"012ec22a-0e7f-43af-937b-ae9d379e23b9"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"0d528b1b-8c24-49e8-990d-e1ee3edb2ce4"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.7248803827751196,"max":0.7248803827751196},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":4.18,"down":4.18},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":0.9999999999999999},"reactive_power":0.06611483253588517},{"base_power":9170.0,"prime_mover_type":"OT","rating":1.0726751705836572,"services":[],"bus":{"value":"e20c5ecd-c281-41e5-8436-4232187e01e2"},"available":true,"name":"generator-1431-G","status":true,"active_power":0.5593238822246456,"dynamic_injector":{"value":"e7c44200-76d5-49a9-9ff4-a03106f6f4fe"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"31f01a60-90f5-441a-b429-db5730279acc"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.38811341330425303,"max":0.38811341330425303},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":91.7,"down":91.7},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.07771406761177754},{"base_power":10747.0,"prime_mover_type":"OT","rating":1.0805303114538385,"services":[],"bus":{"value":"f6402f66-c52e-44c5-a1c6-64e6b7d7c194"},"available":true,"name":"generator-5031-H","status":true,"active_power":0.55606215688099,"dynamic_injector":{"value":"3c61dfa8-de10-4f0e-8571-0414241a25fc"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"08f55761-f1ea-412d-838a-9f7636059060"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.4093235321485066,"max":0.4093235321485066},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":107.47,"down":107.47},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.0874181632083372},{"base_power":541.0,"prime_mover_type":"OT","rating":1.118447615487661,"services":[],"bus":{"value":"eca9535b-912a-4d25-a933-ceabc8fbbe5d"},"available":true,"name":"generator-5032-W","status":true,"active_power":0.6121996303142329,"dynamic_injector":{"value":"3d07e400-828e-4aad-a022-af40b81a36be"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"0314e47e-2fa7-4b0b-a957-421f15e6d3be"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.5009242144177449,"max":0.5009242144177449},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":5.41,"down":5.41},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.10088170055452865},{"base_power":2423.0,"prime_mover_type":"OT","rating":1.1348387737518022,"services":[],"bus":{"value":"4b357948-7948-4233-8091-0633501fd215"},"available":true,"name":"generator-1333-S","status":true,"active_power":0.5224927775484935,"dynamic_injector":{"value":"f828a640-9c61-4c69-86db-08885491576d"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"0de7bd7a-bc3a-4940-aff2-0b87b95a3eb1"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.5365249690466364,"max":0.5365249690466364},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":24.23,"down":24.23},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.06623648369789517},{"base_power":1740.0,"prime_mover_type":"OT","rating":1.003708936401923,"services":[],"bus":{"value":"fd8202d6-8ffb-4bf8-89ee-a35b6a76b0b1"},"available":true,"name":"generator-3234-NW","status":true,"active_power":0.5867816091954023,"dynamic_injector":{"value":"ad214d34-c287-4034-9670-ce27e2b6c99d"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"f7e0d5a2-7606-4af5-8429-39484ea07798"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.06321839080459771,"max":0.08620689655172414},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":17.4,"down":17.4},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":0.9999999999999999},"reactive_power":0.0671971264367816},{"base_power":122.0,"prime_mover_type":"OT","rating":1.0133481613459403,"services":[],"bus":{"value":"0b120e7a-5af7-45cc-b800-3febdda92931"},"available":true,"name":"generator-6132-B","status":true,"active_power":0.36885245901639346,"dynamic_injector":{"value":"83ebd96c-1624-4bbe-ace9-faff113d4530"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"68676f12-6d8c-45ba-b5be-5c02d31dd6a1"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.1639344262295082,"max":0.1639344262295082},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":1.22,"down":1.22},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":-0.07745081967213115},{"base_power":2328.0,"prime_mover_type":"OT","rating":1.128797408960014,"services":[],"bus":{"value":"8c2bb77a-6798-4737-a6a5-fb30a58793a9"},"available":true,"name":"generator-1331-H","status":true,"active_power":0.9162371134020618,"dynamic_injector":{"value":"8d0cdf14-7259-49df-aead-c5b2d34efbb9"},"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"62acd84f-65a3-4210-832e-73ccbae80c61"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.5236254295532646,"max":0.5236254295532646},"ext":{"z_source":{"x":0.2,"r":0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"__metadata__":{"parameters":["InputOutputCurve"],"module":"InfrastructureSystems","type":"CostCurve"},"value_curve":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"QuadraticFunctionData"},"quadratic_term":0.0,"constant_term":0.0,"proportional_term":1.0},"__metadata__":{"parameters":["QuadraticFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}},"power_units":"NATURAL_UNITS","vom_cost":{"input_at_zero":null,"function_data":{"__metadata__":{"module":"InfrastructureSystems","type":"LinearFunctionData"},"constant_term":0.0,"proportional_term":0.0},"__metadata__":{"parameters":["LinearFunctionData"],"module":"InfrastructureSystems","type":"InputOutputCurve"}}},"__metadata__":{"module":"PowerSystems","type":"ThermalGenerationCost"}},"time_limits":null,"must_run":false,"ramp_limits":{"up":23.28,"down":23.28},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":1.0},"reactive_power":0.010939003436426117},{"base_power":6346.0,"shaft":{"internal":{"uuid":{"value":"57280641-4409-4b13-9a88-3223fbae4d84"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.0,"states":["\u03b4","\u03c9"],"H":2.87,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq","\u03b4","\u03c9","Vf","Vr","x_g1","x_g2","x_g3","x_p1","x_p2","x_p3","x_p4","x_p5","x_p6","x_p7"],"name":"generator-7031-G","n_states":18,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RoundRotorQuadratic","SingleMass","SEXS","GasTG","IEEEST"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"231763fb-6542-44ce-8fd5-a5234e8b466e"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"e9af2edb-019c-499e-bd4d-75155b828633"},"ext":null,"units_info":null},"ext":{},"machine":{"saturation_coeffs":[0.9333333333333333,6.7500000000000036],"base_machine":{"\u03b3_q2":1.5999999999999999,"\u03b3_qd":0.9615384615384617,"Xd_pp":0.2,"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq"],"Td0_p":6.0,"__metadata__":{"module":"PowerSystems","type":"RoundRotorMachine"},"Xq":1.35,"Td0_pp":0.5,"Se":[0.03,0.4],"ext":{},"Tq0_p":1.0,"Xq_p":0.6,"\u03b3_d2":2.5,"\u03b3_q1":0.2,"n_states":4,"Xd_p":0.3,"internal":{"uuid":{"value":"bcd400f3-1c38-47d4-ade1-cf0d175f8d35"},"ext":null,"units_info":null},"Tq0_pp":0.05,"Xd":1.4,"\u03b3_d1":0.5000000000000001,"R":0.0,"Xl":0.1},"__metadata__":{"module":"PowerSystems","type":"RoundRotorQuadratic"}},"pss":{"input_code":1,"A4":0.0,"remote_bus_control":0,"states":["x_p1","x_p2","x_p3","x_p4","x_p5","x_p6","x_p7"],"T4":0.0,"T3":0.0,"A5":1.013,"A2":0.013,"T5":1.65,"n_states":7,"Ks":3.0,"Ls_lim":[-0.1,0.1],"Vcl":0.0,"A6":0.113,"__metadata__":{"module":"PowerSystems","type":"IEEEST"},"states_types":["Hybrid","Hybrid","Hybrid","Hybrid","Hybrid","Hybrid","Differential"],"internal":{"uuid":{"value":"f4713b64-e931-475e-a2bb-912d1b3b1b3f"},"ext":null,"units_info":null},"T6":1.65,"ext":{},"Vcu":0.0,"A3":0.0,"T1":7.0,"A1":1.013,"T2":0.02},"prime_mover":{"states_types":["Differential","Differential","Differential"],"AT":1.0,"P_ref":1.0,"__metadata__":{"module":"PowerSystems","type":"GasTG"},"internal":{"uuid":{"value":"bb8c5307-1721-47cf-8d2c-e96632d4f648"},"ext":null,"units_info":null},"D_turb":0.0,"ext":{},"states":["x_g1","x_g2","x_g3"],"T3":3.0,"T1":0.3,"n_states":3,"T2":0.3,"R":0.08,"Kt":2.0,"V_lim":[0.0,1.0]}},{"base_power":2140.0,"shaft":{"internal":{"uuid":{"value":"e02ee3ce-db87-423c-8b42-1a955f893ca3"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.0,"states":["\u03b4","\u03c9"],"H":4.53,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq","\u03b4","\u03c9","Vf","Vr","x_g1","x_g2","x_g3","x_p1","x_p2","x_p3","x_p4","x_p5","x_p6","x_p7"],"name":"generator-2030-G","n_states":18,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RoundRotorQuadratic","SingleMass","SEXS","GasTG","IEEEST"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"e17d3720-5b8f-4fa3-9b73-91a5bf3fb3e7"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"69b7d036-69bc-493e-907b-165827189808"},"ext":null,"units_info":null},"ext":{},"machine":{"saturation_coeffs":[0.9333333333333333,6.7500000000000036],"base_machine":{"\u03b3_q2":1.5999999999999999,"\u03b3_qd":0.9615384615384617,"Xd_pp":0.2,"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq"],"Td0_p":6.0,"__metadata__":{"module":"PowerSystems","type":"RoundRotorMachine"},"Xq":1.35,"Td0_pp":0.5,"Se":[0.03,0.4],"ext":{},"Tq0_p":1.0,"Xq_p":0.6,"\u03b3_d2":2.5,"\u03b3_q1":0.2,"n_states":4,"Xd_p":0.3,"internal":{"uuid":{"value":"c7f89cde-a567-48ca-9545-4985d6aa550e"},"ext":null,"units_info":null},"Tq0_pp":0.05,"Xd":1.4,"\u03b3_d1":0.5000000000000001,"R":0.0,"Xl":0.1},"__metadata__":{"module":"PowerSystems","type":"RoundRotorQuadratic"}},"pss":{"input_code":1,"A4":0.0,"remote_bus_control":0,"states":["x_p1","x_p2","x_p3","x_p4","x_p5","x_p6","x_p7"],"T4":0.0,"T3":0.0,"A5":1.013,"A2":0.013,"T5":1.65,"n_states":7,"Ks":3.0,"Ls_lim":[-0.1,0.1],"Vcl":0.0,"A6":0.113,"__metadata__":{"module":"PowerSystems","type":"IEEEST"},"states_types":["Hybrid","Hybrid","Hybrid","Hybrid","Hybrid","Hybrid","Differential"],"internal":{"uuid":{"value":"469e2201-fe05-4a78-8fdb-4a921f6121e6"},"ext":null,"units_info":null},"T6":1.65,"ext":{},"Vcu":0.0,"A3":0.0,"T1":4.0,"A1":1.013,"T2":0.02},"prime_mover":{"states_types":["Differential","Differential","Differential"],"AT":1.0,"P_ref":1.0,"__metadata__":{"module":"PowerSystems","type":"GasTG"},"internal":{"uuid":{"value":"599b9b40-dbc2-442f-8145-ca15d5a15afd"},"ext":null,"units_info":null},"D_turb":0.0,"ext":{},"states":["x_g1","x_g2","x_g3"],"T3":3.0,"T1":0.3,"n_states":3,"T2":0.3,"R":0.08,"Kt":2.0,"V_lim":[0.0,1.0]}},{"base_power":3754.0,"shaft":{"internal":{"uuid":{"value":"32f3195e-4a92-438a-950b-51ce6fd39b88"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.0,"states":["\u03b4","\u03c9"],"H":3.66,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq","\u03b4","\u03c9","Vf","Vr","x_g1","x_g2","x_g3","x_p1","x_p2","x_p3","x_p4","x_p5","x_p6","x_p7"],"name":"generator-8034-G","n_states":18,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RoundRotorQuadratic","SingleMass","SEXS","GasTG","IEEEST"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"d0067dfc-25fd-4cd7-b1d2-795bf03bc7e9"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"2c43ae1e-13f5-4d05-962f-e53efda526cd"},"ext":null,"units_info":null},"ext":{},"machine":{"saturation_coeffs":[0.9333333333333333,6.7500000000000036],"base_machine":{"\u03b3_q2":1.5999999999999999,"\u03b3_qd":0.9615384615384617,"Xd_pp":0.2,"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq"],"Td0_p":6.0,"__metadata__":{"module":"PowerSystems","type":"RoundRotorMachine"},"Xq":1.35,"Td0_pp":0.5,"Se":[0.03,0.4],"ext":{},"Tq0_p":1.0,"Xq_p":0.6,"\u03b3_d2":2.5,"\u03b3_q1":0.2,"n_states":4,"Xd_p":0.3,"internal":{"uuid":{"value":"8ca94a11-86aa-4446-a3b6-9801dd9bb753"},"ext":null,"units_info":null},"Tq0_pp":0.05,"Xd":1.4,"\u03b3_d1":0.5000000000000001,"R":0.0,"Xl":0.1},"__metadata__":{"module":"PowerSystems","type":"RoundRotorQuadratic"}},"pss":{"input_code":1,"A4":0.0,"remote_bus_control":0,"states":["x_p1","x_p2","x_p3","x_p4","x_p5","x_p6","x_p7"],"T4":0.0,"T3":0.0,"A5":1.013,"A2":0.013,"T5":1.65,"n_states":7,"Ks":3.0,"Ls_lim":[-0.1,0.1],"Vcl":0.0,"A6":0.113,"__metadata__":{"module":"PowerSystems","type":"IEEEST"},"states_types":["Hybrid","Hybrid","Hybrid","Hybrid","Hybrid","Hybrid","Differential"],"internal":{"uuid":{"value":"6eca9b9b-41c9-4e75-81e1-dee06b8abcce"},"ext":null,"units_info":null},"T6":1.65,"ext":{},"Vcu":0.0,"A3":0.0,"T1":3.0,"A1":1.013,"T2":0.02},"prime_mover":{"states_types":["Differential","Differential","Differential"],"AT":1.0,"P_ref":1.0,"__metadata__":{"module":"PowerSystems","type":"GasTG"},"internal":{"uuid":{"value":"29c1092f-58fb-4a3c-93ac-fad6824c4e93"},"ext":null,"units_info":null},"D_turb":0.0,"ext":{},"states":["x_g1","x_g2","x_g3"],"T3":3.0,"T1":0.3,"n_states":3,"T2":0.3,"R":0.08,"Kt":2.0,"V_lim":[0.0,1.0]}},{"base_power":7011.0,"shaft":{"internal":{"uuid":{"value":"17ea17a6-3b03-4f01-8c40-42ff9fee0c4b"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.0,"states":["\u03b4","\u03c9"],"H":2.79,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq","\u03b4","\u03c9","Vf","Vr","x_g1","x_g2","x_g3","x_p1","x_p2","x_p3","x_p4","x_p5","x_p6","x_p7"],"name":"generator-1333-G","n_states":18,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RoundRotorQuadratic","SingleMass","SEXS","GasTG","IEEEST"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"7989bd49-6601-42bc-8f9c-e031ad36a626"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"3c26732f-f1e6-4457-9339-f483bec7f9c5"},"ext":null,"units_info":null},"ext":{},"machine":{"saturation_coeffs":[0.9333333333333333,6.7500000000000036],"base_machine":{"\u03b3_q2":1.5999999999999999,"\u03b3_qd":0.9615384615384617,"Xd_pp":0.2,"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq"],"Td0_p":6.0,"__metadata__":{"module":"PowerSystems","type":"RoundRotorMachine"},"Xq":1.35,"Td0_pp":0.5,"Se":[0.03,0.4],"ext":{},"Tq0_p":1.0,"Xq_p":0.6,"\u03b3_d2":2.5,"\u03b3_q1":0.2,"n_states":4,"Xd_p":0.3,"internal":{"uuid":{"value":"c7dc84a5-e983-4277-9e1d-a1e482d83cd4"},"ext":null,"units_info":null},"Tq0_pp":0.05,"Xd":1.4,"\u03b3_d1":0.5000000000000001,"R":0.0,"Xl":0.1},"__metadata__":{"module":"PowerSystems","type":"RoundRotorQuadratic"}},"pss":{"input_code":1,"A4":0.0,"remote_bus_control":0,"states":["x_p1","x_p2","x_p3","x_p4","x_p5","x_p6","x_p7"],"T4":0.0,"T3":0.0,"A5":1.013,"A2":0.013,"T5":1.65,"n_states":7,"Ks":3.0,"Ls_lim":[-0.1,0.1],"Vcl":0.0,"A6":0.113,"__metadata__":{"module":"PowerSystems","type":"IEEEST"},"states_types":["Hybrid","Hybrid","Hybrid","Hybrid","Hybrid","Hybrid","Differential"],"internal":{"uuid":{"value":"77ca08a6-33ed-4cc3-ba62-ae8ea43ad4e7"},"ext":null,"units_info":null},"T6":1.65,"ext":{},"Vcu":0.0,"A3":0.0,"T1":3.0,"A1":1.013,"T2":0.02},"prime_mover":{"states_types":["Differential","Differential","Differential"],"AT":1.0,"P_ref":1.0,"__metadata__":{"module":"PowerSystems","type":"GasTG"},"internal":{"uuid":{"value":"d7ae37a4-d868-4764-8ccc-69b1dc0178b5"},"ext":null,"units_info":null},"D_turb":0.0,"ext":{},"states":["x_g1","x_g2","x_g3"],"T3":3.0,"T1":0.3,"n_states":3,"T2":0.3,"R":0.08,"Kt":2.0,"V_lim":[0.0,1.0]}},{"base_power":5817.0,"shaft":{"internal":{"uuid":{"value":"d660a6f4-c420-47ef-b83a-ea52caed7a9d"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.0,"states":["\u03b4","\u03c9"],"H":3.54,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq","\u03b4","\u03c9","Vf","Vr","x_g1","x_g2","x_g3","x_p1","x_p2","x_p3","x_p4","x_p5","x_p6","x_p7"],"name":"generator-2438-WG","n_states":18,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RoundRotorQuadratic","SingleMass","SEXS","GasTG","IEEEST"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"137fab1a-91a8-436e-bac7-788cb0379a60"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"22d4a59b-3919-46d4-ab8d-1af5ac81a873"},"ext":null,"units_info":null},"ext":{},"machine":{"saturation_coeffs":[0.9333333333333333,6.7500000000000036],"base_machine":{"\u03b3_q2":1.5999999999999999,"\u03b3_qd":0.9615384615384617,"Xd_pp":0.2,"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq"],"Td0_p":6.0,"__metadata__":{"module":"PowerSystems","type":"RoundRotorMachine"},"Xq":1.35,"Td0_pp":0.5,"Se":[0.03,0.4],"ext":{},"Tq0_p":1.0,"Xq_p":0.6,"\u03b3_d2":2.5,"\u03b3_q1":0.2,"n_states":4,"Xd_p":0.3,"internal":{"uuid":{"value":"eb07ed12-8633-492e-9d45-01863028abcd"},"ext":null,"units_info":null},"Tq0_pp":0.05,"Xd":1.4,"\u03b3_d1":0.5000000000000001,"R":0.0,"Xl":0.1},"__metadata__":{"module":"PowerSystems","type":"RoundRotorQuadratic"}},"pss":{"input_code":1,"A4":0.0,"remote_bus_control":0,"states":["x_p1","x_p2","x_p3","x_p4","x_p5","x_p6","x_p7"],"T4":0.0,"T3":0.0,"A5":1.013,"A2":0.013,"T5":1.65,"n_states":7,"Ks":3.0,"Ls_lim":[-0.1,0.1],"Vcl":0.0,"A6":0.113,"__metadata__":{"module":"PowerSystems","type":"IEEEST"},"states_types":["Hybrid","Hybrid","Hybrid","Hybrid","Hybrid","Hybrid","Differential"],"internal":{"uuid":{"value":"758699d6-f421-4397-b442-6c1526ef6225"},"ext":null,"units_info":null},"T6":1.65,"ext":{},"Vcu":0.0,"A3":0.0,"T1":11.0,"A1":1.013,"T2":0.02},"prime_mover":{"states_types":["Differential","Differential","Differential"],"AT":1.0,"P_ref":1.0,"__metadata__":{"module":"PowerSystems","type":"GasTG"},"internal":{"uuid":{"value":"009836e1-8cef-46ec-af24-97c73016fe4e"},"ext":null,"units_info":null},"D_turb":0.0,"ext":{},"states":["x_g1","x_g2","x_g3"],"T3":3.0,"T1":0.3,"n_states":3,"T2":0.3,"R":0.08,"Kt":2.0,"V_lim":[0.0,1.0]}},{"base_power":3947.0,"shaft":{"internal":{"uuid":{"value":"ea895c10-1400-447d-8bf4-530f39ea7d25"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.0,"states":["\u03b4","\u03c9"],"H":4.75,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq","\u03b4","\u03c9","Vf","Vr","x_g1","x_g2","x_g3","x_p1","x_p2","x_p3","x_p4","x_p5","x_p6","x_p7"],"name":"generator-2630-G","n_states":18,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RoundRotorQuadratic","SingleMass","SEXS","GasTG","IEEEST"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"b7500763-9888-4926-9d34-cb6dcec6fc3a"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"7a1767a8-3aa4-419f-8661-b4ec45dd6419"},"ext":null,"units_info":null},"ext":{},"machine":{"saturation_coeffs":[0.9333333333333333,6.7500000000000036],"base_machine":{"\u03b3_q2":1.5999999999999999,"\u03b3_qd":0.9615384615384617,"Xd_pp":0.2,"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq"],"Td0_p":6.0,"__metadata__":{"module":"PowerSystems","type":"RoundRotorMachine"},"Xq":1.35,"Td0_pp":0.5,"Se":[0.03,0.4],"ext":{},"Tq0_p":1.0,"Xq_p":0.6,"\u03b3_d2":2.5,"\u03b3_q1":0.2,"n_states":4,"Xd_p":0.3,"internal":{"uuid":{"value":"a3cf5496-4bea-4c7c-9733-4e0b222127bc"},"ext":null,"units_info":null},"Tq0_pp":0.05,"Xd":1.4,"\u03b3_d1":0.5000000000000001,"R":0.0,"Xl":0.1},"__metadata__":{"module":"PowerSystems","type":"RoundRotorQuadratic"}},"pss":{"input_code":1,"A4":0.0,"remote_bus_control":0,"states":["x_p1","x_p2","x_p3","x_p4","x_p5","x_p6","x_p7"],"T4":0.0,"T3":0.0,"A5":1.013,"A2":0.013,"T5":1.65,"n_states":7,"Ks":3.0,"Ls_lim":[-0.1,0.1],"Vcl":0.0,"A6":0.113,"__metadata__":{"module":"PowerSystems","type":"IEEEST"},"states_types":["Hybrid","Hybrid","Hybrid","Hybrid","Hybrid","Hybrid","Differential"],"internal":{"uuid":{"value":"2cbe4ffe-89fa-41e4-b77c-f4ab88336dd1"},"ext":null,"units_info":null},"T6":1.65,"ext":{},"Vcu":0.0,"A3":0.0,"T1":4.0,"A1":1.013,"T2":0.02},"prime_mover":{"states_types":["Differential","Differential","Differential"],"AT":1.0,"P_ref":1.0,"__metadata__":{"module":"PowerSystems","type":"GasTG"},"internal":{"uuid":{"value":"619eece5-9f0e-49a7-9f5d-c6a8d9283a7b"},"ext":null,"units_info":null},"D_turb":0.0,"ext":{},"states":["x_g1","x_g2","x_g3"],"T3":3.0,"T1":0.3,"n_states":3,"T2":0.3,"R":0.08,"Kt":2.0,"V_lim":[0.0,1.0]}},{"base_power":533.0,"shaft":{"internal":{"uuid":{"value":"107f7fe7-e3dc-4217-945a-53b5a42d5782"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.0,"states":["\u03b4","\u03c9"],"H":3.66,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq","\u03b4","\u03c9","Vf","Vr","x_g1","x_g2"],"name":"generator-3531-NE","n_states":10,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RoundRotorQuadratic","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"d2fedcb3-28b4-4b27-9eaa-f5ebb18637a6"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"6b07914d-ed99-4e76-8c87-aeffce7ca503"},"ext":null,"units_info":null},"ext":{},"machine":{"saturation_coeffs":[0.9333333333333333,6.7500000000000036],"base_machine":{"\u03b3_q2":1.5999999999999999,"\u03b3_qd":0.9615384615384617,"Xd_pp":0.2,"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq"],"Td0_p":6.0,"__metadata__":{"module":"PowerSystems","type":"RoundRotorMachine"},"Xq":1.35,"Td0_pp":0.5,"Se":[0.03,0.4],"ext":{},"Tq0_p":1.0,"Xq_p":0.6,"\u03b3_d2":2.5,"\u03b3_q1":0.2,"n_states":4,"Xd_p":0.3,"internal":{"uuid":{"value":"a210ab13-739f-4713-a776-de985e4cd0e5"},"ext":null,"units_info":null},"Tq0_pp":0.05,"Xd":1.4,"\u03b3_d1":0.5000000000000001,"R":0.0,"Xl":0.1},"__metadata__":{"module":"PowerSystems","type":"RoundRotorQuadratic"}},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"b0c9f290-6198-4710-ab3c-65631cabe648"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"4dc9c4cb-61da-4d95-80b5-6619d6c7b678"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.08,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":642.0,"shaft":{"internal":{"uuid":{"value":"4c9d0d0e-f1bb-4734-92b4-1cc249d18bc6"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.0,"states":["\u03b4","\u03c9"],"H":3.84,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq","\u03b4","\u03c9","Vf","Vr","x_g1","x_g2"],"name":"generator-4035-C","n_states":10,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RoundRotorQuadratic","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"e205b91f-db2f-4c23-b391-23246a7ee452"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"3c5918b1-b2ad-445d-9e0c-782c374fa029"},"ext":null,"units_info":null},"ext":{},"machine":{"saturation_coeffs":[0.9333333333333333,6.7500000000000036],"base_machine":{"\u03b3_q2":1.5999999999999999,"\u03b3_qd":0.9615384615384617,"Xd_pp":0.2,"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq"],"Td0_p":6.0,"__metadata__":{"module":"PowerSystems","type":"RoundRotorMachine"},"Xq":1.35,"Td0_pp":0.5,"Se":[0.03,0.4],"ext":{},"Tq0_p":1.0,"Xq_p":0.6,"\u03b3_d2":2.5,"\u03b3_q1":0.2,"n_states":4,"Xd_p":0.3,"internal":{"uuid":{"value":"1a27d29f-e9d3-4e22-a319-21e02a797899"},"ext":null,"units_info":null},"Tq0_pp":0.05,"Xd":1.4,"\u03b3_d1":0.5000000000000001,"R":0.0,"Xl":0.1},"__metadata__":{"module":"PowerSystems","type":"RoundRotorQuadratic"}},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"d024b710-a65e-4273-bc48-c32fa4f66c54"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"bd4ec571-96ea-4457-8e53-db22f73f3e14"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.08,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":1200.0,"shaft":{"internal":{"uuid":{"value":"5901457d-aef7-44e0-91df-1289fbd73b4b"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.0,"states":["\u03b4","\u03c9"],"H":3.84,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq","\u03b4","\u03c9","Vf","Vr","x_g1","x_g2"],"name":"generator-4132-N","n_states":10,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RoundRotorQuadratic","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"542f93db-008e-4b81-a7e6-52bdf6984fe6"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"5dc68c45-c31d-44a3-a6c2-755cd6496f95"},"ext":null,"units_info":null},"ext":{},"machine":{"saturation_coeffs":[0.9333333333333333,6.7500000000000036],"base_machine":{"\u03b3_q2":1.5999999999999999,"\u03b3_qd":0.9615384615384617,"Xd_pp":0.2,"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq"],"Td0_p":6.0,"__metadata__":{"module":"PowerSystems","type":"RoundRotorMachine"},"Xq":1.35,"Td0_pp":0.5,"Se":[0.03,0.4],"ext":{},"Tq0_p":1.0,"Xq_p":0.6,"\u03b3_d2":2.5,"\u03b3_q1":0.2,"n_states":4,"Xd_p":0.3,"internal":{"uuid":{"value":"2fe16d30-8113-406b-9138-a2f66e50898a"},"ext":null,"units_info":null},"Tq0_pp":0.05,"Xd":1.4,"\u03b3_d1":0.5000000000000001,"R":0.0,"Xl":0.1},"__metadata__":{"module":"PowerSystems","type":"RoundRotorQuadratic"}},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"5ca4726d-2c49-4c02-9fb2-8261d6ff2728"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"4993b1c2-b2af-4aca-baad-27e2df841aa2"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.08,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":3746.0,"shaft":{"internal":{"uuid":{"value":"e460c03c-ed4b-4f2f-b617-642ff7d59bbe"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.0,"states":["\u03b4","\u03c9"],"H":3.66,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq","\u03b4","\u03c9","Vf","Vr","x_g1","x_g2"],"name":"generator-3432-NP","n_states":10,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RoundRotorQuadratic","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"78e3f0b1-3bf9-48c2-8c1d-e78394ce99e7"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"d9cf88d1-cb50-4a3e-bcb3-014fbec58182"},"ext":null,"units_info":null},"ext":{},"machine":{"saturation_coeffs":[0.9333333333333333,6.7500000000000036],"base_machine":{"\u03b3_q2":1.5999999999999999,"\u03b3_qd":0.9615384615384617,"Xd_pp":0.2,"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq"],"Td0_p":6.0,"__metadata__":{"module":"PowerSystems","type":"RoundRotorMachine"},"Xq":1.35,"Td0_pp":0.5,"Se":[0.03,0.4],"ext":{},"Tq0_p":1.0,"Xq_p":0.6,"\u03b3_d2":2.5,"\u03b3_q1":0.2,"n_states":4,"Xd_p":0.3,"internal":{"uuid":{"value":"61d768a7-a2c9-4e68-b19d-6f01c608bbd3"},"ext":null,"units_info":null},"Tq0_pp":0.05,"Xd":1.4,"\u03b3_d1":0.5000000000000001,"R":0.0,"Xl":0.1},"__metadata__":{"module":"PowerSystems","type":"RoundRotorQuadratic"}},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"5291c70c-5d49-45fb-a738-4d805598c868"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"4243d7b0-461a-418f-a217-7b53dc66f359"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.08,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":1424.0,"shaft":{"internal":{"uuid":{"value":"5b2c8fd2-1b89-437d-a60d-d7a103f75b79"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.0,"states":["\u03b4","\u03c9"],"H":3.66,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq","\u03b4","\u03c9","Vf","Vr","x_g1","x_g2"],"name":"generator-3531-CE","n_states":10,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RoundRotorQuadratic","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"873fda99-630a-4abe-a468-0569cf9e0f55"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"068395d9-eac1-4402-b70f-ec1ae597db1a"},"ext":null,"units_info":null},"ext":{},"machine":{"saturation_coeffs":[0.9333333333333333,6.7500000000000036],"base_machine":{"\u03b3_q2":1.5999999999999999,"\u03b3_qd":0.9615384615384617,"Xd_pp":0.2,"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq"],"Td0_p":6.0,"__metadata__":{"module":"PowerSystems","type":"RoundRotorMachine"},"Xq":1.35,"Td0_pp":0.5,"Se":[0.03,0.4],"ext":{},"Tq0_p":1.0,"Xq_p":0.6,"\u03b3_d2":2.5,"\u03b3_q1":0.2,"n_states":4,"Xd_p":0.3,"internal":{"uuid":{"value":"5470a115-ff9e-4eb2-945e-e07c5cbfaae8"},"ext":null,"units_info":null},"Tq0_pp":0.05,"Xd":1.4,"\u03b3_d1":0.5000000000000001,"R":0.0,"Xl":0.1},"__metadata__":{"module":"PowerSystems","type":"RoundRotorQuadratic"}},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"c4ff30d3-dd3e-49b0-b8b7-d314fe50448d"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"103ad504-8096-440e-abce-49e0812a3d1c"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.08,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":873.0,"shaft":{"internal":{"uuid":{"value":"d6478827-11b5-482a-8eef-953ab26ed9d6"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.0,"states":["\u03b4","\u03c9"],"H":2.41,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq","\u03b4","\u03c9","Vf","Vr","x_g1","x_g2"],"name":"generator-1032-C","n_states":10,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RoundRotorQuadratic","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"7d1afe7c-0ba4-4ac9-9db2-0bd027877386"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"d477a8cd-52dd-47a3-b9aa-36956f5cf03b"},"ext":null,"units_info":null},"ext":{},"machine":{"saturation_coeffs":[0.9333333333333333,6.7500000000000036],"base_machine":{"\u03b3_q2":1.5999999999999999,"\u03b3_qd":0.9615384615384617,"Xd_pp":0.2,"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq"],"Td0_p":6.0,"__metadata__":{"module":"PowerSystems","type":"RoundRotorMachine"},"Xq":1.35,"Td0_pp":0.5,"Se":[0.03,0.4],"ext":{},"Tq0_p":1.0,"Xq_p":0.6,"\u03b3_d2":2.5,"\u03b3_q1":0.2,"n_states":4,"Xd_p":0.3,"internal":{"uuid":{"value":"f574e31e-ea4e-46c8-871b-7b388e92db9f"},"ext":null,"units_info":null},"Tq0_pp":0.05,"Xd":1.4,"\u03b3_d1":0.5000000000000001,"R":0.0,"Xl":0.1},"__metadata__":{"module":"PowerSystems","type":"RoundRotorQuadratic"}},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"e2ad9e20-cdf9-4d76-a3fa-a0011bdacdcf"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"cdd4cb08-f75a-4c48-94f8-7e7e0b23605d"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.08,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":1268.0,"shaft":{"internal":{"uuid":{"value":"e4e50eff-b408-4556-a8ef-5f5c8a13ea28"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.0,"states":["\u03b4","\u03c9"],"H":4.26,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq","\u03b4","\u03c9","Vf","Vr","x_g1","x_g2"],"name":"generator-1131-C","n_states":10,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RoundRotorQuadratic","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"43c07e2c-b530-4aa3-a347-3f832f9858fb"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"9673b4dd-2484-49f7-a2bf-b5a2fb8fe176"},"ext":null,"units_info":null},"ext":{},"machine":{"saturation_coeffs":[0.9333333333333333,6.7500000000000036],"base_machine":{"\u03b3_q2":1.5999999999999999,"\u03b3_qd":0.9615384615384617,"Xd_pp":0.2,"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq"],"Td0_p":6.0,"__metadata__":{"module":"PowerSystems","type":"RoundRotorMachine"},"Xq":1.35,"Td0_pp":0.5,"Se":[0.03,0.4],"ext":{},"Tq0_p":1.0,"Xq_p":0.6,"\u03b3_d2":2.5,"\u03b3_q1":0.2,"n_states":4,"Xd_p":0.3,"internal":{"uuid":{"value":"a082d7bc-09b3-4e3f-8a92-27f4dc933aed"},"ext":null,"units_info":null},"Tq0_pp":0.05,"Xd":1.4,"\u03b3_d1":0.5000000000000001,"R":0.0,"Xl":0.1},"__metadata__":{"module":"PowerSystems","type":"RoundRotorQuadratic"}},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"60040d6d-4367-4f4f-b25c-5f1418a532a0"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"61da8e68-af76-4410-9b25-00df81c360bb"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.08,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":1821.0,"shaft":{"internal":{"uuid":{"value":"4b6ddeca-85f5-4012-8611-7ec8c25dc339"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.0,"states":["\u03b4","\u03c9"],"H":2.87,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq","\u03b4","\u03c9","Vf","Vr","x_g1","x_g2"],"name":"generator-7032-C","n_states":10,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RoundRotorQuadratic","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"fdcc9bba-ecf8-4364-ae88-fa5cded24713"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"110cac07-107f-476b-9b98-39d5772ee6cc"},"ext":null,"units_info":null},"ext":{},"machine":{"saturation_coeffs":[0.9333333333333333,6.7500000000000036],"base_machine":{"\u03b3_q2":1.5999999999999999,"\u03b3_qd":0.9615384615384617,"Xd_pp":0.2,"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq"],"Td0_p":6.0,"__metadata__":{"module":"PowerSystems","type":"RoundRotorMachine"},"Xq":1.35,"Td0_pp":0.5,"Se":[0.03,0.4],"ext":{},"Tq0_p":1.0,"Xq_p":0.6,"\u03b3_d2":2.5,"\u03b3_q1":0.2,"n_states":4,"Xd_p":0.3,"internal":{"uuid":{"value":"2399d9f2-6be1-4c3c-8d4c-0772c9e715f5"},"ext":null,"units_info":null},"Tq0_pp":0.05,"Xd":1.4,"\u03b3_d1":0.5000000000000001,"R":0.0,"Xl":0.1},"__metadata__":{"module":"PowerSystems","type":"RoundRotorQuadratic"}},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"1a2aea01-5632-4296-9028-7dfa4e4a8038"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"03182222-1f44-4eae-afdd-545a3c04ba3a"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.08,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":2323.0,"shaft":{"internal":{"uuid":{"value":"41441056-59a5-43be-8411-6507e60131d8"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.0,"states":["\u03b4","\u03c9"],"H":3.66,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq","\u03b4","\u03c9","Vf","Vr","x_g1","x_g2"],"name":"generator-3831-NN","n_states":10,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RoundRotorQuadratic","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"43324f2d-6462-4336-95d6-da4baad6df3b"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"54d4863c-3986-430d-a6bc-5fcc4e9a3be8"},"ext":null,"units_info":null},"ext":{},"machine":{"saturation_coeffs":[0.9333333333333333,6.7500000000000036],"base_machine":{"\u03b3_q2":1.5999999999999999,"\u03b3_qd":0.9615384615384617,"Xd_pp":0.2,"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq"],"Td0_p":6.0,"__metadata__":{"module":"PowerSystems","type":"RoundRotorMachine"},"Xq":1.35,"Td0_pp":0.5,"Se":[0.03,0.4],"ext":{},"Tq0_p":1.0,"Xq_p":0.6,"\u03b3_d2":2.5,"\u03b3_q1":0.2,"n_states":4,"Xd_p":0.3,"internal":{"uuid":{"value":"46e30920-0035-42f7-b83b-2d7bde76cae2"},"ext":null,"units_info":null},"Tq0_pp":0.05,"Xd":1.4,"\u03b3_d1":0.5000000000000001,"R":0.0,"Xl":0.1},"__metadata__":{"module":"PowerSystems","type":"RoundRotorQuadratic"}},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"36c39612-1264-4da6-8777-10063cec06ac"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"d583670f-c6de-4b65-b86d-cba6aa9f8137"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.08,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":751.0,"shaft":{"internal":{"uuid":{"value":"0e737f7f-42df-4c50-a06c-8dd6cb30bfca"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.0,"states":["\u03b4","\u03c9"],"H":2.79,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq","\u03b4","\u03c9","Vf","Vr","x_g1","x_g2"],"name":"generator-6433-E","n_states":10,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RoundRotorQuadratic","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"061762d1-2267-4460-b6e8-f30b15c6d101"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"0a3de456-f099-48e4-ad11-80453e8b006f"},"ext":null,"units_info":null},"ext":{},"machine":{"saturation_coeffs":[0.9333333333333333,6.7500000000000036],"base_machine":{"\u03b3_q2":1.5999999999999999,"\u03b3_qd":0.9615384615384617,"Xd_pp":0.2,"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq"],"Td0_p":6.0,"__metadata__":{"module":"PowerSystems","type":"RoundRotorMachine"},"Xq":1.35,"Td0_pp":0.5,"Se":[0.03,0.4],"ext":{},"Tq0_p":1.0,"Xq_p":0.6,"\u03b3_d2":2.5,"\u03b3_q1":0.2,"n_states":4,"Xd_p":0.3,"internal":{"uuid":{"value":"20f09ef0-289b-41b1-a3eb-f2d2084f9769"},"ext":null,"units_info":null},"Tq0_pp":0.05,"Xd":1.4,"\u03b3_d1":0.5000000000000001,"R":0.0,"Xl":0.1},"__metadata__":{"module":"PowerSystems","type":"RoundRotorQuadratic"}},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"9ebb65fe-0f08-40e2-bb25-602a9351f425"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"56ca4359-85af-4873-bd31-fe20890da0e4"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.08,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":96.0,"shaft":{"internal":{"uuid":{"value":"3ab86cd2-b714-4321-901f-5fc44bea42ca"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.0,"states":["\u03b4","\u03c9"],"H":3.66,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq","\u03b4","\u03c9","Vf","Vr","x_g1","x_g2"],"name":"generator-3631-NB","n_states":10,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RoundRotorQuadratic","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"1de76092-6925-48b0-9cad-bb0a5cebca7b"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"7c7f1f27-312e-41dc-8a4b-3f1ed6729743"},"ext":null,"units_info":null},"ext":{},"machine":{"saturation_coeffs":[0.9333333333333333,6.7500000000000036],"base_machine":{"\u03b3_q2":1.5999999999999999,"\u03b3_qd":0.9615384615384617,"Xd_pp":0.2,"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq"],"Td0_p":6.0,"__metadata__":{"module":"PowerSystems","type":"RoundRotorMachine"},"Xq":1.35,"Td0_pp":0.5,"Se":[0.03,0.4],"ext":{},"Tq0_p":1.0,"Xq_p":0.6,"\u03b3_d2":2.5,"\u03b3_q1":0.2,"n_states":4,"Xd_p":0.3,"internal":{"uuid":{"value":"abaa543b-1a51-4520-ac21-c323e1e95210"},"ext":null,"units_info":null},"Tq0_pp":0.05,"Xd":1.4,"\u03b3_d1":0.5000000000000001,"R":0.0,"Xl":0.1},"__metadata__":{"module":"PowerSystems","type":"RoundRotorQuadratic"}},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"ac079b33-0a47-43dc-bc00-c31b7505b1a8"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"f7f54417-a1ea-49e5-921d-d8f59eb058ee"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.08,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":3127.0,"shaft":{"internal":{"uuid":{"value":"9f6c568e-8e2c-4a90-801e-65202daff4fa"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.0,"states":["\u03b4","\u03c9"],"H":2.87,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq","\u03b4","\u03c9","Vf","Vr","x_g1","x_g2"],"name":"generator-7031-C","n_states":10,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RoundRotorQuadratic","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"094fab78-2e0d-49f9-a3cd-ee429353864d"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"3988d82a-eb23-4ad6-a1ec-bf7fe55a8482"},"ext":null,"units_info":null},"ext":{},"machine":{"saturation_coeffs":[0.9333333333333333,6.7500000000000036],"base_machine":{"\u03b3_q2":1.5999999999999999,"\u03b3_qd":0.9615384615384617,"Xd_pp":0.2,"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq"],"Td0_p":6.0,"__metadata__":{"module":"PowerSystems","type":"RoundRotorMachine"},"Xq":1.35,"Td0_pp":0.5,"Se":[0.03,0.4],"ext":{},"Tq0_p":1.0,"Xq_p":0.6,"\u03b3_d2":2.5,"\u03b3_q1":0.2,"n_states":4,"Xd_p":0.3,"internal":{"uuid":{"value":"01c0b181-77b9-451b-8b95-ab4055d81ef0"},"ext":null,"units_info":null},"Tq0_pp":0.05,"Xd":1.4,"\u03b3_d1":0.5000000000000001,"R":0.0,"Xl":0.1},"__metadata__":{"module":"PowerSystems","type":"RoundRotorQuadratic"}},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"014b52a6-dcc0-40e3-81c8-1dfc112c4078"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"8f1c65e5-be8e-4e09-8066-b199b4e43114"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.08,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":509.0,"shaft":{"internal":{"uuid":{"value":"36f5e323-faed-49fa-9462-dc4601c1c212"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.0,"states":["\u03b4","\u03c9"],"H":2.87,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq","\u03b4","\u03c9","Vf","Vr","x_g1","x_g2"],"name":"generator-7031-P","n_states":10,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RoundRotorQuadratic","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"0c7008e7-db08-4e77-893c-56285f7eefcd"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"dd3fd9e7-b0f2-4a20-9867-e9df577e07f5"},"ext":null,"units_info":null},"ext":{},"machine":{"saturation_coeffs":[0.9333333333333333,6.7500000000000036],"base_machine":{"\u03b3_q2":1.5999999999999999,"\u03b3_qd":0.9615384615384617,"Xd_pp":0.2,"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq"],"Td0_p":6.0,"__metadata__":{"module":"PowerSystems","type":"RoundRotorMachine"},"Xq":1.35,"Td0_pp":0.5,"Se":[0.03,0.4],"ext":{},"Tq0_p":1.0,"Xq_p":0.6,"\u03b3_d2":2.5,"\u03b3_q1":0.2,"n_states":4,"Xd_p":0.3,"internal":{"uuid":{"value":"6381fec4-55fa-44fa-8f90-41068343fdfd"},"ext":null,"units_info":null},"Tq0_pp":0.05,"Xd":1.4,"\u03b3_d1":0.5000000000000001,"R":0.0,"Xl":0.1},"__metadata__":{"module":"PowerSystems","type":"RoundRotorQuadratic"}},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"f63d3171-fb7d-4d25-8eb1-dda98d6a7737"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"afa6daf8-73d6-49bc-a092-c12d872bd74d"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.08,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":100.0,"shaft":{"internal":{"uuid":{"value":"f981f8a2-b2eb-4d1b-9367-24ec49e7a7cd"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.0,"states":["\u03b4","\u03c9"],"H":3.66,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq","\u03b4","\u03c9","Vf","Vr","x_g1","x_g2"],"name":"generator-3835-ND","n_states":10,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RoundRotorQuadratic","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"b4329dbc-5d40-446c-9f08-774e84e3fb72"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"2265ff00-b790-4292-b49f-f15c034cc731"},"ext":null,"units_info":null},"ext":{},"machine":{"saturation_coeffs":[0.9333333333333333,6.7500000000000036],"base_machine":{"\u03b3_q2":1.5999999999999999,"\u03b3_qd":0.9615384615384617,"Xd_pp":0.2,"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq"],"Td0_p":6.0,"__metadata__":{"module":"PowerSystems","type":"RoundRotorMachine"},"Xq":1.35,"Td0_pp":0.5,"Se":[0.03,0.4],"ext":{},"Tq0_p":1.0,"Xq_p":0.6,"\u03b3_d2":2.5,"\u03b3_q1":0.2,"n_states":4,"Xd_p":0.3,"internal":{"uuid":{"value":"8d19da4b-d33f-4822-89fb-4e5901751bbd"},"ext":null,"units_info":null},"Tq0_pp":0.05,"Xd":1.4,"\u03b3_d1":0.5000000000000001,"R":0.0,"Xl":0.1},"__metadata__":{"module":"PowerSystems","type":"RoundRotorQuadratic"}},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"f8344563-5f19-4a1a-b98c-d13265ef819b"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"d435b753-f3e5-4d1b-8b77-4211d18a1582"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.08,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":711.0,"shaft":{"internal":{"uuid":{"value":"3f9d2e59-36e4-45c9-b5bc-065634edaa7a"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.0,"states":["\u03b4","\u03c9"],"H":3.84,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq","\u03b4","\u03c9","Vf","Vr","x_g1","x_g2"],"name":"generator-4131-B","n_states":10,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RoundRotorQuadratic","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"358cf267-b0a0-49a0-b9b0-62291b616306"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"d9d494f5-8c72-4805-8715-7867c09b6871"},"ext":null,"units_info":null},"ext":{},"machine":{"saturation_coeffs":[0.9333333333333333,6.7500000000000036],"base_machine":{"\u03b3_q2":1.5999999999999999,"\u03b3_qd":0.9615384615384617,"Xd_pp":0.2,"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq"],"Td0_p":6.0,"__metadata__":{"module":"PowerSystems","type":"RoundRotorMachine"},"Xq":1.35,"Td0_pp":0.5,"Se":[0.03,0.4],"ext":{},"Tq0_p":1.0,"Xq_p":0.6,"\u03b3_d2":2.5,"\u03b3_q1":0.2,"n_states":4,"Xd_p":0.3,"internal":{"uuid":{"value":"d208a5d5-15a9-4a7c-949e-c158d17b11a1"},"ext":null,"units_info":null},"Tq0_pp":0.05,"Xd":1.4,"\u03b3_d1":0.5000000000000001,"R":0.0,"Xl":0.1},"__metadata__":{"module":"PowerSystems","type":"RoundRotorQuadratic"}},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"dd76f6d4-6f3b-490a-8d07-7bcfe2fe22fb"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"7ffd1252-9009-415b-85b2-39ee18b362aa"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.08,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":100.0,"shaft":{"internal":{"uuid":{"value":"bfaafadd-7c40-4939-8368-3abb88b8fadf"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.0,"states":["\u03b4","\u03c9"],"H":3.66,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq","\u03b4","\u03c9","Vf","Vr","x_g1","x_g2"],"name":"generator-3933-ND","n_states":10,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RoundRotorQuadratic","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"136882cc-22ff-4917-907c-f47cdc8dfe0d"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"1cd44e68-ab47-4f61-b7b7-bbe8888d2901"},"ext":null,"units_info":null},"ext":{},"machine":{"saturation_coeffs":[0.9333333333333333,6.7500000000000036],"base_machine":{"\u03b3_q2":1.5999999999999999,"\u03b3_qd":0.9615384615384617,"Xd_pp":0.2,"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq"],"Td0_p":6.0,"__metadata__":{"module":"PowerSystems","type":"RoundRotorMachine"},"Xq":1.35,"Td0_pp":0.5,"Se":[0.03,0.4],"ext":{},"Tq0_p":1.0,"Xq_p":0.6,"\u03b3_d2":2.5,"\u03b3_q1":0.2,"n_states":4,"Xd_p":0.3,"internal":{"uuid":{"value":"14e83a2c-06c1-4622-9507-77d7429a2a9b"},"ext":null,"units_info":null},"Tq0_pp":0.05,"Xd":1.4,"\u03b3_d1":0.5000000000000001,"R":0.0,"Xl":0.1},"__metadata__":{"module":"PowerSystems","type":"RoundRotorQuadratic"}},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"289dcd9e-358f-4613-a061-0807979a1d16"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"48eebfd3-d4ae-4fc7-b1c8-b864aaaf95b8"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.08,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":345.0,"shaft":{"internal":{"uuid":{"value":"26aac2c3-e013-4cad-bb87-47a65da31935"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.0,"states":["\u03b4","\u03c9"],"H":3.66,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq","\u03b4","\u03c9","Vf","Vr","x_g1","x_g2"],"name":"generator-3933-NB","n_states":10,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RoundRotorQuadratic","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"0f4bf064-685d-4006-80ce-f5a7f011fe1b"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"0a924242-bdfc-482e-b35e-cbe3a0aebb53"},"ext":null,"units_info":null},"ext":{},"machine":{"saturation_coeffs":[0.9333333333333333,6.7500000000000036],"base_machine":{"\u03b3_q2":1.5999999999999999,"\u03b3_qd":0.9615384615384617,"Xd_pp":0.2,"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq"],"Td0_p":6.0,"__metadata__":{"module":"PowerSystems","type":"RoundRotorMachine"},"Xq":1.35,"Td0_pp":0.5,"Se":[0.03,0.4],"ext":{},"Tq0_p":1.0,"Xq_p":0.6,"\u03b3_d2":2.5,"\u03b3_q1":0.2,"n_states":4,"Xd_p":0.3,"internal":{"uuid":{"value":"65579de7-91f6-4ee2-8c0f-3988b715f769"},"ext":null,"units_info":null},"Tq0_pp":0.05,"Xd":1.4,"\u03b3_d1":0.5000000000000001,"R":0.0,"Xl":0.1},"__metadata__":{"module":"PowerSystems","type":"RoundRotorQuadratic"}},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"10fb2f92-bc2d-4045-8282-6e3d72f27807"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"cc4f5e92-e786-45ed-b3cc-0328e7a368a3"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.08,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":391.0,"shaft":{"internal":{"uuid":{"value":"21cc46a9-6ae1-44e3-8807-eecc351120bf"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.0,"states":["\u03b4","\u03c9"],"H":2.79,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq","\u03b4","\u03c9","Vf","Vr","x_g1","x_g2"],"name":"generator-6433-C","n_states":10,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RoundRotorQuadratic","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"1c906acd-9f6c-4e35-bcc9-90346129f0c5"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"bd5bc7d7-9ffc-4876-bbba-1a52d97bfb12"},"ext":null,"units_info":null},"ext":{},"machine":{"saturation_coeffs":[0.9333333333333333,6.7500000000000036],"base_machine":{"\u03b3_q2":1.5999999999999999,"\u03b3_qd":0.9615384615384617,"Xd_pp":0.2,"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq"],"Td0_p":6.0,"__metadata__":{"module":"PowerSystems","type":"RoundRotorMachine"},"Xq":1.35,"Td0_pp":0.5,"Se":[0.03,0.4],"ext":{},"Tq0_p":1.0,"Xq_p":0.6,"\u03b3_d2":2.5,"\u03b3_q1":0.2,"n_states":4,"Xd_p":0.3,"internal":{"uuid":{"value":"d73e6865-9f81-44c6-a76e-be8ebccdff8b"},"ext":null,"units_info":null},"Tq0_pp":0.05,"Xd":1.4,"\u03b3_d1":0.5000000000000001,"R":0.0,"Xl":0.1},"__metadata__":{"module":"PowerSystems","type":"RoundRotorQuadratic"}},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"5ec973a6-a9f9-4130-9b94-ef3e713b9858"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"e0b3e58d-2454-4e11-9d9f-dfe33dd3d698"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.08,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":4977.0,"shaft":{"internal":{"uuid":{"value":"5e696105-4cc5-4739-86aa-53dd0b39b9ad"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.0,"states":["\u03b4","\u03c9"],"H":4.26,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq","\u03b4","\u03c9","Vf","Vr","x_g1","x_g2"],"name":"generator-1232-C","n_states":10,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RoundRotorQuadratic","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"733eef0b-9cdd-43df-b615-f4b193fd6379"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"b540ff7a-298e-4a7e-ac90-f86362da4e37"},"ext":null,"units_info":null},"ext":{},"machine":{"saturation_coeffs":[0.9333333333333333,6.7500000000000036],"base_machine":{"\u03b3_q2":1.5999999999999999,"\u03b3_qd":0.9615384615384617,"Xd_pp":0.2,"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq"],"Td0_p":6.0,"__metadata__":{"module":"PowerSystems","type":"RoundRotorMachine"},"Xq":1.35,"Td0_pp":0.5,"Se":[0.03,0.4],"ext":{},"Tq0_p":1.0,"Xq_p":0.6,"\u03b3_d2":2.5,"\u03b3_q1":0.2,"n_states":4,"Xd_p":0.3,"internal":{"uuid":{"value":"0a2676a0-dc00-4b79-8271-06cb2bfbad87"},"ext":null,"units_info":null},"Tq0_pp":0.05,"Xd":1.4,"\u03b3_d1":0.5000000000000001,"R":0.0,"Xl":0.1},"__metadata__":{"module":"PowerSystems","type":"RoundRotorQuadratic"}},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"1661c0f2-570d-4961-9379-f0a1f4751bd5"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"eed72c93-efc1-41a1-8c1b-442715af163f"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.08,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":300.0,"shaft":{"internal":{"uuid":{"value":"c7353f77-4eaf-447c-b220-60cdce765f40"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.0,"states":["\u03b4","\u03c9"],"H":3.66,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq","\u03b4","\u03c9","Vf","Vr","x_g1","x_g2"],"name":"generator-3133-SC","n_states":10,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RoundRotorQuadratic","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"fc47d54a-98f0-4037-8fbd-8efe6d9cebce"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"52c1c5f9-44e1-4bd2-8307-81f1a2e1b9b7"},"ext":null,"units_info":null},"ext":{},"machine":{"saturation_coeffs":[0.9333333333333333,6.7500000000000036],"base_machine":{"\u03b3_q2":1.5999999999999999,"\u03b3_qd":0.9615384615384617,"Xd_pp":0.2,"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq"],"Td0_p":6.0,"__metadata__":{"module":"PowerSystems","type":"RoundRotorMachine"},"Xq":1.35,"Td0_pp":0.5,"Se":[0.03,0.4],"ext":{},"Tq0_p":1.0,"Xq_p":0.6,"\u03b3_d2":2.5,"\u03b3_q1":0.2,"n_states":4,"Xd_p":0.3,"internal":{"uuid":{"value":"9336da91-3508-4a31-a4cc-a652ac59c68d"},"ext":null,"units_info":null},"Tq0_pp":0.05,"Xd":1.4,"\u03b3_d1":0.5000000000000001,"R":0.0,"Xl":0.1},"__metadata__":{"module":"PowerSystems","type":"RoundRotorQuadratic"}},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"be75141d-0c85-40fd-a6e1-dcb8131e904f"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"c002bf5b-b433-46a5-b16e-3d893f4c45e6"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.08,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":2488.0,"shaft":{"internal":{"uuid":{"value":"99caccd7-5e63-4d7c-ba6d-bc0a46fba6b7"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.0,"states":["\u03b4","\u03c9"],"H":2.87,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq","\u03b4","\u03c9","Vf","Vr","x_g1","x_g2"],"name":"generator-6231-C","n_states":10,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RoundRotorQuadratic","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"1edc98f7-0381-4f09-898f-be69b0692faa"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"0283ea03-f897-4154-8a6a-ad5ea9dfcd24"},"ext":null,"units_info":null},"ext":{},"machine":{"saturation_coeffs":[0.9333333333333333,6.7500000000000036],"base_machine":{"\u03b3_q2":1.5999999999999999,"\u03b3_qd":0.9615384615384617,"Xd_pp":0.2,"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq"],"Td0_p":6.0,"__metadata__":{"module":"PowerSystems","type":"RoundRotorMachine"},"Xq":1.35,"Td0_pp":0.5,"Se":[0.03,0.4],"ext":{},"Tq0_p":1.0,"Xq_p":0.6,"\u03b3_d2":2.5,"\u03b3_q1":0.2,"n_states":4,"Xd_p":0.3,"internal":{"uuid":{"value":"075e94f0-74d1-42ab-a663-8ecb8b68c445"},"ext":null,"units_info":null},"Tq0_pp":0.05,"Xd":1.4,"\u03b3_d1":0.5000000000000001,"R":0.0,"Xl":0.1},"__metadata__":{"module":"PowerSystems","type":"RoundRotorQuadratic"}},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"c108afc3-756c-4806-95b5-263b634ac151"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"c9326594-5d30-4479-b9a1-bb0f6feb549f"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.08,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":567.0,"shaft":{"internal":{"uuid":{"value":"b250980c-a0ca-4c54-a2aa-e1fe032211b2"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.0,"states":["\u03b4","\u03c9"],"H":3.66,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq","\u03b4","\u03c9","Vf","Vr","x_g1","x_g2"],"name":"generator-3931-NB","n_states":10,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RoundRotorQuadratic","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"ec237afc-04c5-4115-878f-009448a33703"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"40e67d96-7bbf-45bf-b0a4-87cf188f32c0"},"ext":null,"units_info":null},"ext":{},"machine":{"saturation_coeffs":[0.9333333333333333,6.7500000000000036],"base_machine":{"\u03b3_q2":1.5999999999999999,"\u03b3_qd":0.9615384615384617,"Xd_pp":0.2,"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq"],"Td0_p":6.0,"__metadata__":{"module":"PowerSystems","type":"RoundRotorMachine"},"Xq":1.35,"Td0_pp":0.5,"Se":[0.03,0.4],"ext":{},"Tq0_p":1.0,"Xq_p":0.6,"\u03b3_d2":2.5,"\u03b3_q1":0.2,"n_states":4,"Xd_p":0.3,"internal":{"uuid":{"value":"59447647-8553-4059-829a-b14bbb1305b1"},"ext":null,"units_info":null},"Tq0_pp":0.05,"Xd":1.4,"\u03b3_d1":0.5000000000000001,"R":0.0,"Xl":0.1},"__metadata__":{"module":"PowerSystems","type":"RoundRotorQuadratic"}},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"8e0e94a8-23df-487e-bc57-6c4306090f75"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"032cabfa-f178-4c27-a503-ffa8c80e99f9"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.08,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":4210.0,"shaft":{"internal":{"uuid":{"value":"950e4b97-1c12-4c7e-aac2-f9bab79533d1"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.0,"states":["\u03b4","\u03c9"],"H":4.26,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq","\u03b4","\u03c9","Vf","Vr","x_g1","x_g2"],"name":"generator-1431-N","n_states":10,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RoundRotorQuadratic","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"9bf2eb87-255b-4f6c-aba6-ca84ccbe84b4"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"c20d434e-4c87-45e7-9c7b-8bb7da61b927"},"ext":null,"units_info":null},"ext":{},"machine":{"saturation_coeffs":[0.9333333333333333,6.7500000000000036],"base_machine":{"\u03b3_q2":1.5999999999999999,"\u03b3_qd":0.9615384615384617,"Xd_pp":0.2,"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq"],"Td0_p":6.0,"__metadata__":{"module":"PowerSystems","type":"RoundRotorMachine"},"Xq":1.35,"Td0_pp":0.5,"Se":[0.03,0.4],"ext":{},"Tq0_p":1.0,"Xq_p":0.6,"\u03b3_d2":2.5,"\u03b3_q1":0.2,"n_states":4,"Xd_p":0.3,"internal":{"uuid":{"value":"04bfbef0-5350-45a7-8336-6f4c2e7ff8e0"},"ext":null,"units_info":null},"Tq0_pp":0.05,"Xd":1.4,"\u03b3_d1":0.5000000000000001,"R":0.0,"Xl":0.1},"__metadata__":{"module":"PowerSystems","type":"RoundRotorQuadratic"}},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"bb94cb16-b468-4545-937f-ae5a73cd0d23"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"a87ae0cb-833a-4fe9-b4e9-98cda5f9f09f"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.08,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":108.0,"shaft":{"internal":{"uuid":{"value":"99809c0c-a219-4a13-aabe-35408d9b53ef"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.0,"states":["\u03b4","\u03c9"],"H":3.08,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq","\u03b4","\u03c9","Vf","Vr","x_g1","x_g2"],"name":"generator-5032-R","n_states":10,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RoundRotorQuadratic","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"98dc81ec-a5fd-464e-97ab-897b9f2309a5"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"5522dc10-d3a1-4cea-a0de-ca06202e8047"},"ext":null,"units_info":null},"ext":{},"machine":{"saturation_coeffs":[0.9333333333333333,6.7500000000000036],"base_machine":{"\u03b3_q2":1.5999999999999999,"\u03b3_qd":0.9615384615384617,"Xd_pp":0.2,"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq"],"Td0_p":6.0,"__metadata__":{"module":"PowerSystems","type":"RoundRotorMachine"},"Xq":1.35,"Td0_pp":0.5,"Se":[0.03,0.4],"ext":{},"Tq0_p":1.0,"Xq_p":0.6,"\u03b3_d2":2.5,"\u03b3_q1":0.2,"n_states":4,"Xd_p":0.3,"internal":{"uuid":{"value":"52080f14-669c-4a5b-b47e-124aca357a13"},"ext":null,"units_info":null},"Tq0_pp":0.05,"Xd":1.4,"\u03b3_d1":0.5000000000000001,"R":0.0,"Xl":0.1},"__metadata__":{"module":"PowerSystems","type":"RoundRotorQuadratic"}},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"9b08836b-b534-4ea7-b33d-45cbd411aa0b"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"145ec93d-c59e-4ad3-bf9b-ab18ab6698ab"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.08,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":1900.0,"shaft":{"internal":{"uuid":{"value":"e57872ed-3532-4653-a89c-0c0e7ff8eed8"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.0,"states":["\u03b4","\u03c9"],"H":2.87,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq","\u03b4","\u03c9","Vf","Vr","x_g1","x_g2"],"name":"generator-2634-C","n_states":10,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RoundRotorQuadratic","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"f84ba48b-782e-4dce-a1f8-0324118a2ea2"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"ff577d06-2c8c-4d33-98a5-67daea315c7b"},"ext":null,"units_info":null},"ext":{},"machine":{"saturation_coeffs":[0.9333333333333333,6.7500000000000036],"base_machine":{"\u03b3_q2":1.5999999999999999,"\u03b3_qd":0.9615384615384617,"Xd_pp":0.2,"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq"],"Td0_p":6.0,"__metadata__":{"module":"PowerSystems","type":"RoundRotorMachine"},"Xq":1.35,"Td0_pp":0.5,"Se":[0.03,0.4],"ext":{},"Tq0_p":1.0,"Xq_p":0.6,"\u03b3_d2":2.5,"\u03b3_q1":0.2,"n_states":4,"Xd_p":0.3,"internal":{"uuid":{"value":"09cf8d73-6401-429d-b9bf-0dffed23bd21"},"ext":null,"units_info":null},"Tq0_pp":0.05,"Xd":1.4,"\u03b3_d1":0.5000000000000001,"R":0.0,"Xl":0.1},"__metadata__":{"module":"PowerSystems","type":"RoundRotorQuadratic"}},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"61139a34-6655-4a03-92dc-eb371a8788ba"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"f9b2e41e-f33d-4c78-a2e9-576f71800602"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.08,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":3000.0,"shaft":{"internal":{"uuid":{"value":"ad424478-5126-4a70-8643-941aecaf24be"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.0,"states":["\u03b4","\u03c9"],"H":2.87,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq","\u03b4","\u03c9","Vf","Vr","x_g1","x_g2"],"name":"generator-6335-C","n_states":10,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RoundRotorQuadratic","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"e5576d71-36cd-4b2d-9e60-89cf38f2f240"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"3a0d3d0f-2b84-4724-b0f8-542ee519b419"},"ext":null,"units_info":null},"ext":{},"machine":{"saturation_coeffs":[0.9333333333333333,6.7500000000000036],"base_machine":{"\u03b3_q2":1.5999999999999999,"\u03b3_qd":0.9615384615384617,"Xd_pp":0.2,"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq"],"Td0_p":6.0,"__metadata__":{"module":"PowerSystems","type":"RoundRotorMachine"},"Xq":1.35,"Td0_pp":0.5,"Se":[0.03,0.4],"ext":{},"Tq0_p":1.0,"Xq_p":0.6,"\u03b3_d2":2.5,"\u03b3_q1":0.2,"n_states":4,"Xd_p":0.3,"internal":{"uuid":{"value":"0aefb932-a01b-419a-b3b4-14a22dc6d893"},"ext":null,"units_info":null},"Tq0_pp":0.05,"Xd":1.4,"\u03b3_d1":0.5000000000000001,"R":0.0,"Xl":0.1},"__metadata__":{"module":"PowerSystems","type":"RoundRotorQuadratic"}},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"ab29d5cd-2034-44c5-9bc5-2222c397134d"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"4d2603fc-9c30-4c45-bab7-5ab931324230"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.08,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":418.0,"shaft":{"internal":{"uuid":{"value":"617d236f-c513-43d9-b13d-aa87f8aabd72"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.0,"states":["\u03b4","\u03c9"],"H":2.79,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq","\u03b4","\u03c9","Vf","Vr","x_g1","x_g2"],"name":"generator-1333-C","n_states":10,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RoundRotorQuadratic","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"e6d9126f-37ea-4d76-984a-114f7241d72e"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"012ec22a-0e7f-43af-937b-ae9d379e23b9"},"ext":null,"units_info":null},"ext":{},"machine":{"saturation_coeffs":[0.9333333333333333,6.7500000000000036],"base_machine":{"\u03b3_q2":1.5999999999999999,"\u03b3_qd":0.9615384615384617,"Xd_pp":0.2,"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq"],"Td0_p":6.0,"__metadata__":{"module":"PowerSystems","type":"RoundRotorMachine"},"Xq":1.35,"Td0_pp":0.5,"Se":[0.03,0.4],"ext":{},"Tq0_p":1.0,"Xq_p":0.6,"\u03b3_d2":2.5,"\u03b3_q1":0.2,"n_states":4,"Xd_p":0.3,"internal":{"uuid":{"value":"a5a8f029-9e47-48c7-877b-d9504ee2f568"},"ext":null,"units_info":null},"Tq0_pp":0.05,"Xd":1.4,"\u03b3_d1":0.5000000000000001,"R":0.0,"Xl":0.1},"__metadata__":{"module":"PowerSystems","type":"RoundRotorQuadratic"}},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"db9b7769-1980-4d80-9044-feecb1b19861"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"29b1d127-fa85-46f4-8774-eaa709642b2d"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.08,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":100.0,"shaft":{"internal":{"uuid":{"value":"de116504-8bf2-413e-a3bc-b4b5e8fbe49e"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.0,"states":["\u03b4","\u03c9"],"H":3.54,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq","\u03b4","\u03c9","Vf","Vr","x_g1","x_g2"],"name":"generator-2438-ND","n_states":10,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RoundRotorQuadratic","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"06f3c4dd-52a1-420e-8952-d484f2b2ea84"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"62a489fd-f9c7-46c5-9b09-c5fc99b98063"},"ext":null,"units_info":null},"ext":{},"machine":{"saturation_coeffs":[0.9333333333333333,6.7500000000000036],"base_machine":{"\u03b3_q2":1.5999999999999999,"\u03b3_qd":0.9615384615384617,"Xd_pp":0.2,"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq"],"Td0_p":6.0,"__metadata__":{"module":"PowerSystems","type":"RoundRotorMachine"},"Xq":1.35,"Td0_pp":0.5,"Se":[0.03,0.4],"ext":{},"Tq0_p":1.0,"Xq_p":0.6,"\u03b3_d2":2.5,"\u03b3_q1":0.2,"n_states":4,"Xd_p":0.3,"internal":{"uuid":{"value":"e35061ad-8148-4eab-82ab-dfe2aba974f5"},"ext":null,"units_info":null},"Tq0_pp":0.05,"Xd":1.4,"\u03b3_d1":0.5000000000000001,"R":0.0,"Xl":0.1},"__metadata__":{"module":"PowerSystems","type":"RoundRotorQuadratic"}},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"ae996160-f3b1-40bb-bacc-3c422bdffac0"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"0993310e-15fe-411e-a5c3-a56234a27bec"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.08,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":4594.0,"shaft":{"internal":{"uuid":{"value":"7159c66b-2a52-498c-a019-8f59128f26d8"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.0,"states":["\u03b4","\u03c9"],"H":2.87,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq","\u03b4","\u03c9","Vf","Vr","x_g1","x_g2"],"name":"generator-6333-C","n_states":10,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RoundRotorQuadratic","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"fe04d2fd-931f-40f1-9969-fb8487743c2c"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"99f1b205-64db-42b8-bcd8-8d8726e41527"},"ext":null,"units_info":null},"ext":{},"machine":{"saturation_coeffs":[0.9333333333333333,6.7500000000000036],"base_machine":{"\u03b3_q2":1.5999999999999999,"\u03b3_qd":0.9615384615384617,"Xd_pp":0.2,"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq"],"Td0_p":6.0,"__metadata__":{"module":"PowerSystems","type":"RoundRotorMachine"},"Xq":1.35,"Td0_pp":0.5,"Se":[0.03,0.4],"ext":{},"Tq0_p":1.0,"Xq_p":0.6,"\u03b3_d2":2.5,"\u03b3_q1":0.2,"n_states":4,"Xd_p":0.3,"internal":{"uuid":{"value":"53434876-5468-4aa9-a19a-56e06f6a5c75"},"ext":null,"units_info":null},"Tq0_pp":0.05,"Xd":1.4,"\u03b3_d1":0.5000000000000001,"R":0.0,"Xl":0.1},"__metadata__":{"module":"PowerSystems","type":"RoundRotorQuadratic"}},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"06d0bb6f-e72c-43d7-aea2-90fe43749a07"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"9f07355c-2da5-447f-aac8-63b3804a8b0c"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.08,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":2100.0,"shaft":{"internal":{"uuid":{"value":"4a67a9a8-f14c-4671-b040-2dfcdb382e46"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.0,"states":["\u03b4","\u03c9"],"H":2.41,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq","\u03b4","\u03c9","Vf","Vr","x_g1","x_g2"],"name":"generator-1034-C","n_states":10,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RoundRotorQuadratic","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"f232f67c-c2ac-4127-9887-42a169fdd9ee"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"0fa6d606-57e5-4621-b25e-f075df114faa"},"ext":null,"units_info":null},"ext":{},"machine":{"saturation_coeffs":[0.9333333333333333,6.7500000000000036],"base_machine":{"\u03b3_q2":1.5999999999999999,"\u03b3_qd":0.9615384615384617,"Xd_pp":0.2,"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq"],"Td0_p":6.0,"__metadata__":{"module":"PowerSystems","type":"RoundRotorMachine"},"Xq":1.35,"Td0_pp":0.5,"Se":[0.03,0.4],"ext":{},"Tq0_p":1.0,"Xq_p":0.6,"\u03b3_d2":2.5,"\u03b3_q1":0.2,"n_states":4,"Xd_p":0.3,"internal":{"uuid":{"value":"9af382f5-bf9d-4d72-b988-29e80ad42b1a"},"ext":null,"units_info":null},"Tq0_pp":0.05,"Xd":1.4,"\u03b3_d1":0.5000000000000001,"R":0.0,"Xl":0.1},"__metadata__":{"module":"PowerSystems","type":"RoundRotorQuadratic"}},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"1759afff-58fe-468f-8181-c04d96b42681"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"9c658db4-0085-4a9a-bac4-2b22c581698d"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.08,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":831.0,"shaft":{"internal":{"uuid":{"value":"f3d8b4af-a490-435c-9ecc-dc23eb3256fa"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.0,"states":["\u03b4","\u03c9"],"H":3.74,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq","\u03b4","\u03c9","Vf","Vr","x_g1","x_g2"],"name":"generator-2130-E","n_states":10,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RoundRotorQuadratic","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"67092018-6c53-453a-b1e4-12d99d570e39"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"7e273280-7e1d-4c07-a0f5-4ca36c1951b2"},"ext":null,"units_info":null},"ext":{},"machine":{"saturation_coeffs":[0.9333333333333333,6.7500000000000036],"base_machine":{"\u03b3_q2":1.5999999999999999,"\u03b3_qd":0.9615384615384617,"Xd_pp":0.2,"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq"],"Td0_p":6.0,"__metadata__":{"module":"PowerSystems","type":"RoundRotorMachine"},"Xq":1.35,"Td0_pp":0.5,"Se":[0.03,0.4],"ext":{},"Tq0_p":1.0,"Xq_p":0.6,"\u03b3_d2":2.5,"\u03b3_q1":0.2,"n_states":4,"Xd_p":0.3,"internal":{"uuid":{"value":"66d056a0-aced-433c-9c70-c4de9a0a45ea"},"ext":null,"units_info":null},"Tq0_pp":0.05,"Xd":1.4,"\u03b3_d1":0.5000000000000001,"R":0.0,"Xl":0.1},"__metadata__":{"module":"PowerSystems","type":"RoundRotorQuadratic"}},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"0da2beb1-3ad8-4227-be80-aa4cce80b087"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"a619abdf-25ee-403d-b469-fee73f54cd79"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.08,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":1460.0,"shaft":{"internal":{"uuid":{"value":"6a229eb5-6987-43aa-90bf-578789c38f4e"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.0,"states":["\u03b4","\u03c9"],"H":3.84,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq","\u03b4","\u03c9","Vf","Vr","x_g1","x_g2"],"name":"generator-4231-C","n_states":10,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RoundRotorQuadratic","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"87a97b6e-0a3b-4b4f-92a5-0b3346773748"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"22d64b2f-3b26-458f-a0c9-372d61ee1738"},"ext":null,"units_info":null},"ext":{},"machine":{"saturation_coeffs":[0.9333333333333333,6.7500000000000036],"base_machine":{"\u03b3_q2":1.5999999999999999,"\u03b3_qd":0.9615384615384617,"Xd_pp":0.2,"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq"],"Td0_p":6.0,"__metadata__":{"module":"PowerSystems","type":"RoundRotorMachine"},"Xq":1.35,"Td0_pp":0.5,"Se":[0.03,0.4],"ext":{},"Tq0_p":1.0,"Xq_p":0.6,"\u03b3_d2":2.5,"\u03b3_q1":0.2,"n_states":4,"Xd_p":0.3,"internal":{"uuid":{"value":"aa0048e8-c9a9-476e-865d-499b404a6d2b"},"ext":null,"units_info":null},"Tq0_pp":0.05,"Xd":1.4,"\u03b3_d1":0.5000000000000001,"R":0.0,"Xl":0.1},"__metadata__":{"module":"PowerSystems","type":"RoundRotorQuadratic"}},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"4b8599f7-f31d-423f-9f3c-f2cc9de2a556"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"e9bfa478-e41b-4304-a1f8-2685ef209007"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.08,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":100.0,"shaft":{"internal":{"uuid":{"value":"730945f7-0255-4631-a7f4-0956f358791d"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.0,"states":["\u03b4","\u03c9"],"H":2.87,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq","\u03b4","\u03c9","Vf","Vr","x_g1","x_g2"],"name":"generator-7031-SC","n_states":10,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RoundRotorQuadratic","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"8d04b4a2-643b-4766-a765-f1d7d39a23ee"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"42e69313-c681-41f6-a0d4-fbd5697b73e6"},"ext":null,"units_info":null},"ext":{},"machine":{"saturation_coeffs":[0.9333333333333333,6.7500000000000036],"base_machine":{"\u03b3_q2":1.5999999999999999,"\u03b3_qd":0.9615384615384617,"Xd_pp":0.2,"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq"],"Td0_p":6.0,"__metadata__":{"module":"PowerSystems","type":"RoundRotorMachine"},"Xq":1.35,"Td0_pp":0.5,"Se":[0.03,0.4],"ext":{},"Tq0_p":1.0,"Xq_p":0.6,"\u03b3_d2":2.5,"\u03b3_q1":0.2,"n_states":4,"Xd_p":0.3,"internal":{"uuid":{"value":"0741a6f6-2000-41e2-bb82-91c89cf4325a"},"ext":null,"units_info":null},"Tq0_pp":0.05,"Xd":1.4,"\u03b3_d1":0.5000000000000001,"R":0.0,"Xl":0.1},"__metadata__":{"module":"PowerSystems","type":"RoundRotorQuadratic"}},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"81d22be6-4cb0-4824-a8ea-b3f011899eae"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"42ce5875-abf6-4b6d-9a8d-9410519d17a9"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.08,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":13039.0,"shaft":{"internal":{"uuid":{"value":"801349aa-bde6-4b08-8f05-f00479a8b63e"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.0,"states":["\u03b4","\u03c9"],"H":3.08,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq","\u03b4","\u03c9","Vf","Vr","x_g1","x_g2"],"name":"generator-5032-C","n_states":10,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RoundRotorQuadratic","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"a80809e6-6f22-4ede-9116-d5b02d47290f"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"8e592de8-b090-4e8d-b827-661adcbb7647"},"ext":null,"units_info":null},"ext":{},"machine":{"saturation_coeffs":[0.9333333333333333,6.7500000000000036],"base_machine":{"\u03b3_q2":1.5999999999999999,"\u03b3_qd":0.9615384615384617,"Xd_pp":0.2,"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq"],"Td0_p":6.0,"__metadata__":{"module":"PowerSystems","type":"RoundRotorMachine"},"Xq":1.35,"Td0_pp":0.5,"Se":[0.03,0.4],"ext":{},"Tq0_p":1.0,"Xq_p":0.6,"\u03b3_d2":2.5,"\u03b3_q1":0.2,"n_states":4,"Xd_p":0.3,"internal":{"uuid":{"value":"5bbe292a-2eaf-4493-be8f-5a9bdceed57f"},"ext":null,"units_info":null},"Tq0_pp":0.05,"Xd":1.4,"\u03b3_d1":0.5000000000000001,"R":0.0,"Xl":0.1},"__metadata__":{"module":"PowerSystems","type":"RoundRotorQuadratic"}},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"38ca64eb-7191-46de-9402-f248dc0570d9"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"1e232f97-f1ee-4083-871e-73bb7b277554"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.08,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":699.0,"shaft":{"internal":{"uuid":{"value":"8a0988d1-c2ef-46bd-a32c-6ffce03383e8"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.0,"states":["\u03b4","\u03c9"],"H":4.53,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq","\u03b4","\u03c9","Vf","Vr","x_g1","x_g2"],"name":"generator-2030-E","n_states":10,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RoundRotorQuadratic","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"6b7b3823-5e11-46ae-bcfc-8f935106709a"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"9acd793f-f147-463c-be5f-e656ff759449"},"ext":null,"units_info":null},"ext":{},"machine":{"saturation_coeffs":[0.9333333333333333,6.7500000000000036],"base_machine":{"\u03b3_q2":1.5999999999999999,"\u03b3_qd":0.9615384615384617,"Xd_pp":0.2,"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq"],"Td0_p":6.0,"__metadata__":{"module":"PowerSystems","type":"RoundRotorMachine"},"Xq":1.35,"Td0_pp":0.5,"Se":[0.03,0.4],"ext":{},"Tq0_p":1.0,"Xq_p":0.6,"\u03b3_d2":2.5,"\u03b3_q1":0.2,"n_states":4,"Xd_p":0.3,"internal":{"uuid":{"value":"cc0829ef-fc71-4d13-a0cd-d4a46232e55f"},"ext":null,"units_info":null},"Tq0_pp":0.05,"Xd":1.4,"\u03b3_d1":0.5000000000000001,"R":0.0,"Xl":0.1},"__metadata__":{"module":"PowerSystems","type":"RoundRotorQuadratic"}},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"7910dd1d-2f67-4b7d-a1d6-8816176aed60"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"6dbc067c-35ff-4096-a91f-8ca36c916b36"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.08,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"base_power":122.0,"shaft":{"internal":{"uuid":{"value":"0aba0e92-523e-43ed-8f61-6e05bdc4cafe"},"ext":null,"units_info":null},"n_states":2,"ext":{},"D":0.0,"states":["\u03b4","\u03c9"],"H":2.15,"__metadata__":{"module":"PowerSystems","type":"SingleMass"}},"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq","\u03b4","\u03c9","Vf","Vr","x_g1","x_g2"],"name":"generator-6132-B","n_states":10,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RoundRotorQuadratic","SingleMass","SEXS","SteamTurbineGov1","PSSFixed"],"module":"PowerSystems","type":"DynamicGenerator"},"avr":{"Te":0.1,"states_types":["Differential","Differential"],"__metadata__":{"module":"PowerSystems","type":"SEXS"},"internal":{"uuid":{"value":"d379c86c-a4ef-4309-bc18-eaa6cdee4510"},"ext":null,"units_info":null},"ext":{},"V_ref":1.0,"states":["Vf","Vr"],"Ta_Tb":0.1,"Tb":10.0,"n_states":2,"K":100.0,"V_lim":{"min":0.0,"max":3.0}},"internal":{"uuid":{"value":"83ebd96c-1624-4bbe-ace9-faff113d4530"},"ext":null,"units_info":null},"ext":{},"machine":{"saturation_coeffs":[0.9333333333333333,6.7500000000000036],"base_machine":{"\u03b3_q2":1.5999999999999999,"\u03b3_qd":0.9615384615384617,"Xd_pp":0.2,"states":["eq_p","ed_p","\u03c8_kd","\u03c8_kq"],"Td0_p":6.0,"__metadata__":{"module":"PowerSystems","type":"RoundRotorMachine"},"Xq":1.35,"Td0_pp":0.5,"Se":[0.03,0.4],"ext":{},"Tq0_p":1.0,"Xq_p":0.6,"\u03b3_d2":2.5,"\u03b3_q1":0.2,"n_states":4,"Xd_p":0.3,"internal":{"uuid":{"value":"13003adb-d322-4b29-bee0-68c5bee4cf39"},"ext":null,"units_info":null},"Tq0_pp":0.05,"Xd":1.4,"\u03b3_d1":0.5000000000000001,"R":0.0,"Xl":0.1},"__metadata__":{"module":"PowerSystems","type":"RoundRotorQuadratic"}},"pss":{"V_pss":0.0,"internal":{"uuid":{"value":"1e9b39c7-6a34-4c59-a57a-1ad47455f7ef"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"__metadata__":{"module":"PowerSystems","type":"PSSFixed"}},"prime_mover":{"states_types":["Differential","Differential"],"P_ref":1.0,"internal":{"uuid":{"value":"f1dfd91b-e235-4406-9aba-ee9a6c2deb5d"},"ext":null,"units_info":null},"D_T":0.4,"ext":{},"DB_h":0.0,"states":["x_g1","x_g2"],"T3":15.0,"valve_position_limits":{"min":0.0,"max":1.0},"T_rate":0.0,"T1":2.0,"n_states":2,"T2":3.0,"DB_l":0.0,"R":0.08,"__metadata__":{"module":"PowerSystems","type":"SteamTurbineGov1"}}},{"Y":{"real":0.0,"imag":0.774},"name":"4","internal":{"uuid":{"value":"af9d2c4c-ba45-4691-8b1e-458f71a9f1f3"},"ext":null,"units_info":null},"services":[],"ext":{},"bus":{"value":"9562a411-264f-429b-b741-3b9c4ca98b1d"},"dynamic_injector":null,"available":true,"__metadata__":{"module":"PowerSystems","type":"FixedAdmittance"}},{"Y":{"real":0.0,"imag":6.997999999999999},"name":"1","internal":{"uuid":{"value":"38c18afa-2528-475e-acb9-c1e5de671c2f"},"ext":null,"units_info":null},"services":[],"ext":{},"bus":{"value":"2c18422e-f5e7-4e7d-a15c-066a2a106313"},"dynamic_injector":null,"available":true,"__metadata__":{"module":"PowerSystems","type":"FixedAdmittance"}},{"Y":{"real":0.0,"imag":5.944},"name":"5","internal":{"uuid":{"value":"5a90ebbb-9a6c-4130-b14b-2a62acfecd9e"},"ext":null,"units_info":null},"services":[],"ext":{},"bus":{"value":"8a9f1721-5e00-4884-a153-38d2a1d705e7"},"dynamic_injector":null,"available":true,"__metadata__":{"module":"PowerSystems","type":"FixedAdmittance"}},{"Y":{"real":0.0,"imag":0.0},"name":"2","internal":{"uuid":{"value":"20a0ba17-1c74-4ea5-a93a-45253ecaf49e"},"ext":null,"units_info":null},"services":[],"ext":{},"bus":{"value":"e7caf1d5-e109-4b73-8789-ef239b06a6ab"},"dynamic_injector":null,"available":true,"__metadata__":{"module":"PowerSystems","type":"FixedAdmittance"}},{"Y":{"real":0.0,"imag":6.9},"name":"6","internal":{"uuid":{"value":"722854ff-1343-4d90-ba44-31a21b8d841a"},"ext":null,"units_info":null},"services":[],"ext":{},"bus":{"value":"18f548c4-d3ec-4fe9-8444-dd33126e3d74"},"dynamic_injector":null,"available":true,"__metadata__":{"module":"PowerSystems","type":"FixedAdmittance"}},{"Y":{"real":0.0,"imag":2.081},"name":"7","internal":{"uuid":{"value":"fbde376e-c610-45ed-a49c-ea02fea71286"},"ext":null,"units_info":null},"services":[],"ext":{},"bus":{"value":"86e77e62-7d11-4ce8-9804-b8c3c555cb9f"},"dynamic_injector":null,"available":true,"__metadata__":{"module":"PowerSystems","type":"FixedAdmittance"}},{"Y":{"real":0.0,"imag":2.224},"name":"3","internal":{"uuid":{"value":"f391524e-1e1f-49ad-a494-8a568373d297"},"ext":null,"units_info":null},"services":[],"ext":{},"bus":{"value":"db4fcc0a-e95c-4df1-94e3-60d7d6f9408c"},"dynamic_injector":null,"available":true,"__metadata__":{"module":"PowerSystems","type":"FixedAdmittance"}},{"base_power":400.0,"filter":{"n_states":0,"ext":{},"lf":0.0,"states":[],"rf":0.0,"__metadata__":{"module":"PowerSystems","type":"RLFilter"}},"states":["Ip","Iq","Vmeas","p_flt","\u03be_P","p_ext","p_ord","q_flt","\u03beq_oc","q_LL","\u03be_Q","Vt_filt","I_icv"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"52371cfc-fb8e-4db4-8d5f-6ffbf7a447b4"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":750.0},"name":"generator-4132-W","converter":{"Q_ref":1.0,"__metadata__":{"module":"PowerSystems","type":"RenewableEnergyConverterTypeA"},"Brkpt":0.9,"Zerox":0.4,"Vo_lim":1.2,"ext":{},"X_source":100000.0,"Lv_pnts":{"min":0.5,"max":0.9},"R_source":0.0,"states":["Ip","Iq","Vmeas"],"T_g":0.02,"Iqr_lims":{"min":-100.0,"max":100.0},"Accel":0.7,"Rrpwr":10.0,"T_fltr":0.02,"n_states":3,"K_hv":0.0,"Io_lim":-1.3,"Lvpl1":1.22,"Lvpl_sw":1},"n_states":13,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RenewableEnergyConverterTypeA","OuterControl","RECurrentControlB","FixedDCSource","FixedFrequency","RLFilter","Nothing"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"a512eea7-6f56-41cb-906f-056bbd4a7d40"},"ext":null,"units_info":null},"ext":{},"outer_control":{"active_power_control":{"P_lim":{"min":0.0,"max":1.0},"states":["p_flt","\u03be_P","p_ext","p_ord"],"K_pg":1.0,"D_dn":0.0,"bus_control":0,"T_p":0.25,"P_lim_inner":{"min":0.0,"max":1.0},"branch_id_control":"0","__metadata__":{"module":"PowerSystems","type":"ActiveRenewableControllerAB"},"ext":{},"from_branch_control":0,"Freq_Flag":1,"dP_lim":{"min":-99.0,"max":99.0},"to_branch_control":0,"fe_lim":{"min":-99.0,"max":99.0},"T_g":0.1,"T_pord":0.02,"n_states":4,"K_ig":0.05,"P_ref":1.0,"fdbd_pnts":[-1.0,1.0],"D_up":0.0},"reactive_power_control":{"to_branch_control":0,"X_c":0.0,"K_i":5.0,"K_qp":0.0,"K_c":0.02,"VC_Flag":0,"K_p":18.0,"dbd_pnts":[-1.0,1.0],"states":["q_flt","\u03beq_oc","q_LL","\u03be_Q"],"K_qi":0.01,"Ref_Flag":0,"R_c":0.0,"PF_Flag":0,"n_states":4,"bus_control":0,"T_p":0.05,"T_fv":0.05,"branch_id_control":"0","V_lim":{"min":0.9,"max":1.05},"Q_ref":1.0,"__metadata__":{"module":"PowerSystems","type":"ReactiveRenewableControllerAB"},"V_Flag":1,"ext":{},"V_ref":1.0,"e_lim":{"min":-0.1,"max":0.1},"V_frz":0.0,"T_ft":0.0,"Q_lim":{"min":-0.43,"max":0.43},"T_fltr":0.02,"from_branch_control":0,"Q_lim_inner":{"min":-0.44,"max":0.44}},"n_states":8,"ext":{},"states":["p_flt","\u03be_P","p_ext","p_ord","q_flt","\u03beq_oc","q_LL","\u03be_Q"],"__metadata__":{"parameters":["ActiveRenewableControllerAB","ReactiveRenewableControllerAB"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"I_max":1.11,"Iqinj_lim":{"min":-1.1,"max":1.1},"T_iq":0.02,"ext":{},"dbd_pnts":[0.0,0.0],"T_rv":0.02,"states":["Vt_filt","I_icv"],"Vdip_lim":{"min":-99.0,"max":99.0},"K_vp":10.0,"K_vi":60.0,"K_qv":0.0,"V_ref0":0.0,"n_states":2,"Q_Flag":0,"PQ_Flag":0,"__metadata__":{"module":"PowerSystems","type":"RECurrentControlB"}},"limiter":null},{"base_power":1146.0,"filter":{"n_states":0,"ext":{},"lf":0.0,"states":[],"rf":0.0,"__metadata__":{"module":"PowerSystems","type":"RLFilter"}},"states":["Ip","Iq","Vmeas","p_flt","\u03be_P","p_ext","p_ord","q_flt","\u03beq_oc","q_LL","\u03be_Q","Vt_filt","I_icv"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"dea93527-9a6b-4ca5-bc2d-21c54692f0ab"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":750.0},"name":"generator-2438-S","converter":{"Q_ref":1.0,"__metadata__":{"module":"PowerSystems","type":"RenewableEnergyConverterTypeA"},"Brkpt":0.9,"Zerox":0.4,"Vo_lim":1.2,"ext":{},"X_source":100000.0,"Lv_pnts":{"min":0.5,"max":0.9},"R_source":0.0,"states":["Ip","Iq","Vmeas"],"T_g":0.02,"Iqr_lims":{"min":-100.0,"max":100.0},"Accel":0.7,"Rrpwr":10.0,"T_fltr":0.02,"n_states":3,"K_hv":0.0,"Io_lim":-1.3,"Lvpl1":1.22,"Lvpl_sw":1},"n_states":13,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RenewableEnergyConverterTypeA","OuterControl","RECurrentControlB","FixedDCSource","FixedFrequency","RLFilter","Nothing"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"6239705d-f5a0-4324-b419-dd4cd6cd00ae"},"ext":null,"units_info":null},"ext":{},"outer_control":{"active_power_control":{"P_lim":{"min":0.0,"max":1.0},"states":["p_flt","\u03be_P","p_ext","p_ord"],"K_pg":1.0,"D_dn":0.0,"bus_control":0,"T_p":0.25,"P_lim_inner":{"min":0.0,"max":1.0},"branch_id_control":"0","__metadata__":{"module":"PowerSystems","type":"ActiveRenewableControllerAB"},"ext":{},"from_branch_control":0,"Freq_Flag":1,"dP_lim":{"min":-99.0,"max":99.0},"to_branch_control":0,"fe_lim":{"min":-99.0,"max":99.0},"T_g":0.1,"T_pord":0.02,"n_states":4,"K_ig":0.05,"P_ref":1.0,"fdbd_pnts":[-1.0,1.0],"D_up":0.0},"reactive_power_control":{"to_branch_control":0,"X_c":0.0,"K_i":5.0,"K_qp":0.0,"K_c":0.02,"VC_Flag":0,"K_p":18.0,"dbd_pnts":[-1.0,1.0],"states":["q_flt","\u03beq_oc","q_LL","\u03be_Q"],"K_qi":0.01,"Ref_Flag":0,"R_c":0.0,"PF_Flag":0,"n_states":4,"bus_control":0,"T_p":0.05,"T_fv":0.05,"branch_id_control":"0","V_lim":{"min":0.9,"max":1.05},"Q_ref":1.0,"__metadata__":{"module":"PowerSystems","type":"ReactiveRenewableControllerAB"},"V_Flag":1,"ext":{},"V_ref":1.0,"e_lim":{"min":-0.1,"max":0.1},"V_frz":0.0,"T_ft":0.0,"Q_lim":{"min":-0.43,"max":0.43},"T_fltr":0.02,"from_branch_control":0,"Q_lim_inner":{"min":-0.44,"max":0.44}},"n_states":8,"ext":{},"states":["p_flt","\u03be_P","p_ext","p_ord","q_flt","\u03beq_oc","q_LL","\u03be_Q"],"__metadata__":{"parameters":["ActiveRenewableControllerAB","ReactiveRenewableControllerAB"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"I_max":1.11,"Iqinj_lim":{"min":-1.1,"max":1.1},"T_iq":0.02,"ext":{},"dbd_pnts":[0.0,0.0],"T_rv":0.02,"states":["Vt_filt","I_icv"],"Vdip_lim":{"min":-99.0,"max":99.0},"K_vp":10.0,"K_vi":60.0,"K_qv":0.0,"V_ref0":0.0,"n_states":2,"Q_Flag":0,"PQ_Flag":0,"__metadata__":{"module":"PowerSystems","type":"RECurrentControlB"}},"limiter":null},{"base_power":1290.0,"filter":{"n_states":0,"ext":{},"lf":0.0,"states":[],"rf":0.0,"__metadata__":{"module":"PowerSystems","type":"RLFilter"}},"states":["Ip","Iq","Vmeas","p_flt","\u03be_P","p_ext","p_ord","q_flt","\u03beq_oc","q_LL","\u03be_Q","Vt_filt","I_icv"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"76b5dd0a-9970-4f4f-b74b-4b945fba8382"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":750.0},"name":"generator-4039-W","converter":{"Q_ref":1.0,"__metadata__":{"module":"PowerSystems","type":"RenewableEnergyConverterTypeA"},"Brkpt":0.9,"Zerox":0.4,"Vo_lim":1.2,"ext":{},"X_source":100000.0,"Lv_pnts":{"min":0.5,"max":0.9},"R_source":0.0,"states":["Ip","Iq","Vmeas"],"T_g":0.02,"Iqr_lims":{"min":-100.0,"max":100.0},"Accel":0.7,"Rrpwr":10.0,"T_fltr":0.02,"n_states":3,"K_hv":0.0,"Io_lim":-1.3,"Lvpl1":1.22,"Lvpl_sw":1},"n_states":13,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RenewableEnergyConverterTypeA","OuterControl","RECurrentControlB","FixedDCSource","FixedFrequency","RLFilter","Nothing"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"a463eff7-e7e8-444c-b2c0-6307a525d2dd"},"ext":null,"units_info":null},"ext":{},"outer_control":{"active_power_control":{"P_lim":{"min":0.0,"max":1.0},"states":["p_flt","\u03be_P","p_ext","p_ord"],"K_pg":1.0,"D_dn":0.0,"bus_control":0,"T_p":0.25,"P_lim_inner":{"min":0.0,"max":1.0},"branch_id_control":"0","__metadata__":{"module":"PowerSystems","type":"ActiveRenewableControllerAB"},"ext":{},"from_branch_control":0,"Freq_Flag":1,"dP_lim":{"min":-99.0,"max":99.0},"to_branch_control":0,"fe_lim":{"min":-99.0,"max":99.0},"T_g":0.1,"T_pord":0.02,"n_states":4,"K_ig":0.05,"P_ref":1.0,"fdbd_pnts":[-1.0,1.0],"D_up":0.0},"reactive_power_control":{"to_branch_control":0,"X_c":0.0,"K_i":5.0,"K_qp":0.0,"K_c":0.02,"VC_Flag":0,"K_p":18.0,"dbd_pnts":[-1.0,1.0],"states":["q_flt","\u03beq_oc","q_LL","\u03be_Q"],"K_qi":0.01,"Ref_Flag":0,"R_c":0.0,"PF_Flag":0,"n_states":4,"bus_control":0,"T_p":0.05,"T_fv":0.05,"branch_id_control":"0","V_lim":{"min":0.9,"max":1.05},"Q_ref":1.0,"__metadata__":{"module":"PowerSystems","type":"ReactiveRenewableControllerAB"},"V_Flag":1,"ext":{},"V_ref":1.0,"e_lim":{"min":-0.1,"max":0.1},"V_frz":0.0,"T_ft":0.0,"Q_lim":{"min":-0.43,"max":0.43},"T_fltr":0.02,"from_branch_control":0,"Q_lim_inner":{"min":-0.44,"max":0.44}},"n_states":8,"ext":{},"states":["p_flt","\u03be_P","p_ext","p_ord","q_flt","\u03beq_oc","q_LL","\u03be_Q"],"__metadata__":{"parameters":["ActiveRenewableControllerAB","ReactiveRenewableControllerAB"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"I_max":1.11,"Iqinj_lim":{"min":-1.1,"max":1.1},"T_iq":0.02,"ext":{},"dbd_pnts":[0.0,0.0],"T_rv":0.02,"states":["Vt_filt","I_icv"],"Vdip_lim":{"min":-99.0,"max":99.0},"K_vp":10.0,"K_vi":60.0,"K_qv":0.0,"V_ref0":0.0,"n_states":2,"Q_Flag":0,"PQ_Flag":0,"__metadata__":{"module":"PowerSystems","type":"RECurrentControlB"}},"limiter":null},{"base_power":2578.0,"filter":{"n_states":0,"ext":{},"lf":0.0,"states":[],"rf":0.0,"__metadata__":{"module":"PowerSystems","type":"RLFilter"}},"states":["Ip","Iq","Vmeas","p_flt","\u03be_P","p_ext","p_ord","q_flt","\u03beq_oc","q_LL","\u03be_Q","Vt_filt","I_icv"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"7975c175-ed6c-4351-a8f8-0641770056de"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":750.0},"name":"generator-4035-W","converter":{"Q_ref":1.0,"__metadata__":{"module":"PowerSystems","type":"RenewableEnergyConverterTypeA"},"Brkpt":0.9,"Zerox":0.4,"Vo_lim":1.2,"ext":{},"X_source":100000.0,"Lv_pnts":{"min":0.5,"max":0.9},"R_source":0.0,"states":["Ip","Iq","Vmeas"],"T_g":0.02,"Iqr_lims":{"min":-100.0,"max":100.0},"Accel":0.7,"Rrpwr":10.0,"T_fltr":0.02,"n_states":3,"K_hv":0.0,"Io_lim":-1.3,"Lvpl1":1.22,"Lvpl_sw":1},"n_states":13,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RenewableEnergyConverterTypeA","OuterControl","RECurrentControlB","FixedDCSource","FixedFrequency","RLFilter","Nothing"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"81e79043-34c6-447e-ba86-7d56ec709aed"},"ext":null,"units_info":null},"ext":{},"outer_control":{"active_power_control":{"P_lim":{"min":0.0,"max":1.0},"states":["p_flt","\u03be_P","p_ext","p_ord"],"K_pg":1.0,"D_dn":0.0,"bus_control":0,"T_p":0.25,"P_lim_inner":{"min":0.0,"max":1.0},"branch_id_control":"0","__metadata__":{"module":"PowerSystems","type":"ActiveRenewableControllerAB"},"ext":{},"from_branch_control":0,"Freq_Flag":1,"dP_lim":{"min":-99.0,"max":99.0},"to_branch_control":0,"fe_lim":{"min":-99.0,"max":99.0},"T_g":0.1,"T_pord":0.02,"n_states":4,"K_ig":0.05,"P_ref":1.0,"fdbd_pnts":[-1.0,1.0],"D_up":0.0},"reactive_power_control":{"to_branch_control":0,"X_c":0.0,"K_i":5.0,"K_qp":0.0,"K_c":0.02,"VC_Flag":0,"K_p":18.0,"dbd_pnts":[-1.0,1.0],"states":["q_flt","\u03beq_oc","q_LL","\u03be_Q"],"K_qi":0.01,"Ref_Flag":0,"R_c":0.0,"PF_Flag":0,"n_states":4,"bus_control":0,"T_p":0.05,"T_fv":0.05,"branch_id_control":"0","V_lim":{"min":0.9,"max":1.05},"Q_ref":1.0,"__metadata__":{"module":"PowerSystems","type":"ReactiveRenewableControllerAB"},"V_Flag":1,"ext":{},"V_ref":1.0,"e_lim":{"min":-0.1,"max":0.1},"V_frz":0.0,"T_ft":0.0,"Q_lim":{"min":-0.43,"max":0.43},"T_fltr":0.02,"from_branch_control":0,"Q_lim_inner":{"min":-0.44,"max":0.44}},"n_states":8,"ext":{},"states":["p_flt","\u03be_P","p_ext","p_ord","q_flt","\u03beq_oc","q_LL","\u03be_Q"],"__metadata__":{"parameters":["ActiveRenewableControllerAB","ReactiveRenewableControllerAB"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"I_max":1.11,"Iqinj_lim":{"min":-1.1,"max":1.1},"T_iq":0.02,"ext":{},"dbd_pnts":[0.0,0.0],"T_rv":0.02,"states":["Vt_filt","I_icv"],"Vdip_lim":{"min":-99.0,"max":99.0},"K_vp":10.0,"K_vi":60.0,"K_qv":0.0,"V_ref0":0.0,"n_states":2,"Q_Flag":0,"PQ_Flag":0,"__metadata__":{"module":"PowerSystems","type":"RECurrentControlB"}},"limiter":null},{"base_power":1426.0,"filter":{"n_states":0,"ext":{},"lf":0.0,"states":[],"rf":0.0,"__metadata__":{"module":"PowerSystems","type":"RLFilter"}},"states":["Ip","Iq","Vmeas","p_flt","\u03be_P","p_ext","p_ord","q_flt","\u03beq_oc","q_LL","\u03be_Q","Vt_filt","I_icv"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"84973401-452b-4c22-b46f-277be347147d"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":750.0},"name":"generator-3932-S","converter":{"Q_ref":1.0,"__metadata__":{"module":"PowerSystems","type":"RenewableEnergyConverterTypeA"},"Brkpt":0.9,"Zerox":0.4,"Vo_lim":1.2,"ext":{},"X_source":100000.0,"Lv_pnts":{"min":0.5,"max":0.9},"R_source":0.0,"states":["Ip","Iq","Vmeas"],"T_g":0.02,"Iqr_lims":{"min":-100.0,"max":100.0},"Accel":0.7,"Rrpwr":10.0,"T_fltr":0.02,"n_states":3,"K_hv":0.0,"Io_lim":-1.3,"Lvpl1":1.22,"Lvpl_sw":1},"n_states":13,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RenewableEnergyConverterTypeA","OuterControl","RECurrentControlB","FixedDCSource","FixedFrequency","RLFilter","Nothing"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"f3f0c0c9-b094-4e8d-bd32-a0b7075cf7ee"},"ext":null,"units_info":null},"ext":{},"outer_control":{"active_power_control":{"P_lim":{"min":0.0,"max":1.0},"states":["p_flt","\u03be_P","p_ext","p_ord"],"K_pg":1.0,"D_dn":0.0,"bus_control":0,"T_p":0.25,"P_lim_inner":{"min":0.0,"max":1.0},"branch_id_control":"0","__metadata__":{"module":"PowerSystems","type":"ActiveRenewableControllerAB"},"ext":{},"from_branch_control":0,"Freq_Flag":1,"dP_lim":{"min":-99.0,"max":99.0},"to_branch_control":0,"fe_lim":{"min":-99.0,"max":99.0},"T_g":0.1,"T_pord":0.02,"n_states":4,"K_ig":0.05,"P_ref":1.0,"fdbd_pnts":[-1.0,1.0],"D_up":0.0},"reactive_power_control":{"to_branch_control":0,"X_c":0.0,"K_i":5.0,"K_qp":0.0,"K_c":0.02,"VC_Flag":0,"K_p":18.0,"dbd_pnts":[-1.0,1.0],"states":["q_flt","\u03beq_oc","q_LL","\u03be_Q"],"K_qi":0.01,"Ref_Flag":0,"R_c":0.0,"PF_Flag":0,"n_states":4,"bus_control":0,"T_p":0.05,"T_fv":0.05,"branch_id_control":"0","V_lim":{"min":0.9,"max":1.05},"Q_ref":1.0,"__metadata__":{"module":"PowerSystems","type":"ReactiveRenewableControllerAB"},"V_Flag":1,"ext":{},"V_ref":1.0,"e_lim":{"min":-0.1,"max":0.1},"V_frz":0.0,"T_ft":0.0,"Q_lim":{"min":-0.43,"max":0.43},"T_fltr":0.02,"from_branch_control":0,"Q_lim_inner":{"min":-0.44,"max":0.44}},"n_states":8,"ext":{},"states":["p_flt","\u03be_P","p_ext","p_ord","q_flt","\u03beq_oc","q_LL","\u03be_Q"],"__metadata__":{"parameters":["ActiveRenewableControllerAB","ReactiveRenewableControllerAB"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"I_max":1.11,"Iqinj_lim":{"min":-1.1,"max":1.1},"T_iq":0.02,"ext":{},"dbd_pnts":[0.0,0.0],"T_rv":0.02,"states":["Vt_filt","I_icv"],"Vdip_lim":{"min":-99.0,"max":99.0},"K_vp":10.0,"K_vi":60.0,"K_qv":0.0,"V_ref0":0.0,"n_states":2,"Q_Flag":0,"PQ_Flag":0,"__metadata__":{"module":"PowerSystems","type":"RECurrentControlB"}},"limiter":null},{"base_power":1333.0,"filter":{"n_states":0,"ext":{},"lf":0.0,"states":[],"rf":0.0,"__metadata__":{"module":"PowerSystems","type":"RLFilter"}},"states":["Ip","Iq","Vmeas","p_flt","\u03be_P","p_ext","p_ord","q_flt","\u03beq_oc","q_LL","\u03be_Q","Vt_filt","I_icv"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"1d1ad0a0-8f97-4ffa-97fd-56f0057e74ae"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":750.0},"name":"generator-3933-S","converter":{"Q_ref":1.0,"__metadata__":{"module":"PowerSystems","type":"RenewableEnergyConverterTypeA"},"Brkpt":0.9,"Zerox":0.4,"Vo_lim":1.2,"ext":{},"X_source":100000.0,"Lv_pnts":{"min":0.5,"max":0.9},"R_source":0.0,"states":["Ip","Iq","Vmeas"],"T_g":0.02,"Iqr_lims":{"min":-100.0,"max":100.0},"Accel":0.7,"Rrpwr":10.0,"T_fltr":0.02,"n_states":3,"K_hv":0.0,"Io_lim":-1.3,"Lvpl1":1.22,"Lvpl_sw":1},"n_states":13,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RenewableEnergyConverterTypeA","OuterControl","RECurrentControlB","FixedDCSource","FixedFrequency","RLFilter","Nothing"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"d034124b-20d3-4740-bace-69b83d59184b"},"ext":null,"units_info":null},"ext":{},"outer_control":{"active_power_control":{"P_lim":{"min":0.0,"max":1.0},"states":["p_flt","\u03be_P","p_ext","p_ord"],"K_pg":1.0,"D_dn":0.0,"bus_control":0,"T_p":0.25,"P_lim_inner":{"min":0.0,"max":1.0},"branch_id_control":"0","__metadata__":{"module":"PowerSystems","type":"ActiveRenewableControllerAB"},"ext":{},"from_branch_control":0,"Freq_Flag":1,"dP_lim":{"min":-99.0,"max":99.0},"to_branch_control":0,"fe_lim":{"min":-99.0,"max":99.0},"T_g":0.1,"T_pord":0.02,"n_states":4,"K_ig":0.05,"P_ref":1.0,"fdbd_pnts":[-1.0,1.0],"D_up":0.0},"reactive_power_control":{"to_branch_control":0,"X_c":0.0,"K_i":5.0,"K_qp":0.0,"K_c":0.02,"VC_Flag":0,"K_p":18.0,"dbd_pnts":[-1.0,1.0],"states":["q_flt","\u03beq_oc","q_LL","\u03be_Q"],"K_qi":0.01,"Ref_Flag":0,"R_c":0.0,"PF_Flag":0,"n_states":4,"bus_control":0,"T_p":0.05,"T_fv":0.05,"branch_id_control":"0","V_lim":{"min":0.9,"max":1.05},"Q_ref":1.0,"__metadata__":{"module":"PowerSystems","type":"ReactiveRenewableControllerAB"},"V_Flag":1,"ext":{},"V_ref":1.0,"e_lim":{"min":-0.1,"max":0.1},"V_frz":0.0,"T_ft":0.0,"Q_lim":{"min":-0.43,"max":0.43},"T_fltr":0.02,"from_branch_control":0,"Q_lim_inner":{"min":-0.44,"max":0.44}},"n_states":8,"ext":{},"states":["p_flt","\u03be_P","p_ext","p_ord","q_flt","\u03beq_oc","q_LL","\u03be_Q"],"__metadata__":{"parameters":["ActiveRenewableControllerAB","ReactiveRenewableControllerAB"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"I_max":1.11,"Iqinj_lim":{"min":-1.1,"max":1.1},"T_iq":0.02,"ext":{},"dbd_pnts":[0.0,0.0],"T_rv":0.02,"states":["Vt_filt","I_icv"],"Vdip_lim":{"min":-99.0,"max":99.0},"K_vp":10.0,"K_vi":60.0,"K_qv":0.0,"V_ref0":0.0,"n_states":2,"Q_Flag":0,"PQ_Flag":0,"__metadata__":{"module":"PowerSystems","type":"RECurrentControlB"}},"limiter":null},{"base_power":520.0,"filter":{"n_states":0,"ext":{},"lf":0.0,"states":[],"rf":0.0,"__metadata__":{"module":"PowerSystems","type":"RLFilter"}},"states":["Ip","Iq","Vmeas","p_flt","\u03be_P","p_ext","p_ord","q_flt","\u03beq_oc","q_LL","\u03be_Q","Vt_filt","I_icv"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"27fea25f-8aba-4b93-89dc-fd75c262c0cd"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":750.0},"name":"generator-2631-S","converter":{"Q_ref":1.0,"__metadata__":{"module":"PowerSystems","type":"RenewableEnergyConverterTypeA"},"Brkpt":0.9,"Zerox":0.4,"Vo_lim":1.2,"ext":{},"X_source":100000.0,"Lv_pnts":{"min":0.5,"max":0.9},"R_source":0.0,"states":["Ip","Iq","Vmeas"],"T_g":0.02,"Iqr_lims":{"min":-100.0,"max":100.0},"Accel":0.7,"Rrpwr":10.0,"T_fltr":0.02,"n_states":3,"K_hv":0.0,"Io_lim":-1.3,"Lvpl1":1.22,"Lvpl_sw":1},"n_states":13,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RenewableEnergyConverterTypeA","OuterControl","RECurrentControlB","FixedDCSource","FixedFrequency","RLFilter","Nothing"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"5ec035e1-2edd-4e5d-81ca-36416e9088ec"},"ext":null,"units_info":null},"ext":{},"outer_control":{"active_power_control":{"P_lim":{"min":0.0,"max":1.0},"states":["p_flt","\u03be_P","p_ext","p_ord"],"K_pg":1.0,"D_dn":0.0,"bus_control":0,"T_p":0.25,"P_lim_inner":{"min":0.0,"max":1.0},"branch_id_control":"0","__metadata__":{"module":"PowerSystems","type":"ActiveRenewableControllerAB"},"ext":{},"from_branch_control":0,"Freq_Flag":1,"dP_lim":{"min":-99.0,"max":99.0},"to_branch_control":0,"fe_lim":{"min":-99.0,"max":99.0},"T_g":0.1,"T_pord":0.02,"n_states":4,"K_ig":0.05,"P_ref":1.0,"fdbd_pnts":[-1.0,1.0],"D_up":0.0},"reactive_power_control":{"to_branch_control":0,"X_c":0.0,"K_i":5.0,"K_qp":0.0,"K_c":0.02,"VC_Flag":0,"K_p":18.0,"dbd_pnts":[-1.0,1.0],"states":["q_flt","\u03beq_oc","q_LL","\u03be_Q"],"K_qi":0.01,"Ref_Flag":0,"R_c":0.0,"PF_Flag":0,"n_states":4,"bus_control":0,"T_p":0.05,"T_fv":0.05,"branch_id_control":"0","V_lim":{"min":0.9,"max":1.05},"Q_ref":1.0,"__metadata__":{"module":"PowerSystems","type":"ReactiveRenewableControllerAB"},"V_Flag":1,"ext":{},"V_ref":1.0,"e_lim":{"min":-0.1,"max":0.1},"V_frz":0.0,"T_ft":0.0,"Q_lim":{"min":-0.43,"max":0.43},"T_fltr":0.02,"from_branch_control":0,"Q_lim_inner":{"min":-0.44,"max":0.44}},"n_states":8,"ext":{},"states":["p_flt","\u03be_P","p_ext","p_ord","q_flt","\u03beq_oc","q_LL","\u03be_Q"],"__metadata__":{"parameters":["ActiveRenewableControllerAB","ReactiveRenewableControllerAB"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"I_max":1.11,"Iqinj_lim":{"min":-1.1,"max":1.1},"T_iq":0.02,"ext":{},"dbd_pnts":[0.0,0.0],"T_rv":0.02,"states":["Vt_filt","I_icv"],"Vdip_lim":{"min":-99.0,"max":99.0},"K_vp":10.0,"K_vi":60.0,"K_qv":0.0,"V_ref0":0.0,"n_states":2,"Q_Flag":0,"PQ_Flag":0,"__metadata__":{"module":"PowerSystems","type":"RECurrentControlB"}},"limiter":null},{"base_power":3210.0,"filter":{"n_states":0,"ext":{},"lf":0.0,"states":[],"rf":0.0,"__metadata__":{"module":"PowerSystems","type":"RLFilter"}},"states":["Ip","Iq","Vmeas","p_flt","\u03be_P","p_ext","p_ord","q_flt","\u03beq_oc","q_LL","\u03be_Q","Vt_filt","I_icv"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"0334d3f4-b62e-446a-b17b-2de8d891cc5e"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":750.0},"name":"generator-2438-SW","converter":{"Q_ref":1.0,"__metadata__":{"module":"PowerSystems","type":"RenewableEnergyConverterTypeA"},"Brkpt":0.9,"Zerox":0.4,"Vo_lim":1.2,"ext":{},"X_source":100000.0,"Lv_pnts":{"min":0.5,"max":0.9},"R_source":0.0,"states":["Ip","Iq","Vmeas"],"T_g":0.02,"Iqr_lims":{"min":-100.0,"max":100.0},"Accel":0.7,"Rrpwr":10.0,"T_fltr":0.02,"n_states":3,"K_hv":0.0,"Io_lim":-1.3,"Lvpl1":1.22,"Lvpl_sw":1},"n_states":13,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RenewableEnergyConverterTypeA","OuterControl","RECurrentControlB","FixedDCSource","FixedFrequency","RLFilter","Nothing"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"85ceb1b7-2f85-452b-ba29-8b3b1611879c"},"ext":null,"units_info":null},"ext":{},"outer_control":{"active_power_control":{"P_lim":{"min":0.0,"max":1.0},"states":["p_flt","\u03be_P","p_ext","p_ord"],"K_pg":1.0,"D_dn":0.0,"bus_control":0,"T_p":0.25,"P_lim_inner":{"min":0.0,"max":1.0},"branch_id_control":"0","__metadata__":{"module":"PowerSystems","type":"ActiveRenewableControllerAB"},"ext":{},"from_branch_control":0,"Freq_Flag":1,"dP_lim":{"min":-99.0,"max":99.0},"to_branch_control":0,"fe_lim":{"min":-99.0,"max":99.0},"T_g":0.1,"T_pord":0.02,"n_states":4,"K_ig":0.05,"P_ref":1.0,"fdbd_pnts":[-1.0,1.0],"D_up":0.0},"reactive_power_control":{"to_branch_control":0,"X_c":0.0,"K_i":5.0,"K_qp":0.0,"K_c":0.02,"VC_Flag":0,"K_p":18.0,"dbd_pnts":[-1.0,1.0],"states":["q_flt","\u03beq_oc","q_LL","\u03be_Q"],"K_qi":0.01,"Ref_Flag":0,"R_c":0.0,"PF_Flag":0,"n_states":4,"bus_control":0,"T_p":0.05,"T_fv":0.05,"branch_id_control":"0","V_lim":{"min":0.9,"max":1.05},"Q_ref":1.0,"__metadata__":{"module":"PowerSystems","type":"ReactiveRenewableControllerAB"},"V_Flag":1,"ext":{},"V_ref":1.0,"e_lim":{"min":-0.1,"max":0.1},"V_frz":0.0,"T_ft":0.0,"Q_lim":{"min":-0.43,"max":0.43},"T_fltr":0.02,"from_branch_control":0,"Q_lim_inner":{"min":-0.44,"max":0.44}},"n_states":8,"ext":{},"states":["p_flt","\u03be_P","p_ext","p_ord","q_flt","\u03beq_oc","q_LL","\u03be_Q"],"__metadata__":{"parameters":["ActiveRenewableControllerAB","ReactiveRenewableControllerAB"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"I_max":1.11,"Iqinj_lim":{"min":-1.1,"max":1.1},"T_iq":0.02,"ext":{},"dbd_pnts":[0.0,0.0],"T_rv":0.02,"states":["Vt_filt","I_icv"],"Vdip_lim":{"min":-99.0,"max":99.0},"K_vp":10.0,"K_vi":60.0,"K_qv":0.0,"V_ref0":0.0,"n_states":2,"Q_Flag":0,"PQ_Flag":0,"__metadata__":{"module":"PowerSystems","type":"RECurrentControlB"}},"limiter":null},{"base_power":1426.0,"filter":{"n_states":0,"ext":{},"lf":0.0,"states":[],"rf":0.0,"__metadata__":{"module":"PowerSystems","type":"RLFilter"}},"states":["Ip","Iq","Vmeas","p_flt","\u03be_P","p_ext","p_ord","q_flt","\u03beq_oc","q_LL","\u03be_Q","Vt_filt","I_icv"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"f8e792ce-0ff8-4ba3-b284-5a613407c086"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":750.0},"name":"generator-3433-S","converter":{"Q_ref":1.0,"__metadata__":{"module":"PowerSystems","type":"RenewableEnergyConverterTypeA"},"Brkpt":0.9,"Zerox":0.4,"Vo_lim":1.2,"ext":{},"X_source":100000.0,"Lv_pnts":{"min":0.5,"max":0.9},"R_source":0.0,"states":["Ip","Iq","Vmeas"],"T_g":0.02,"Iqr_lims":{"min":-100.0,"max":100.0},"Accel":0.7,"Rrpwr":10.0,"T_fltr":0.02,"n_states":3,"K_hv":0.0,"Io_lim":-1.3,"Lvpl1":1.22,"Lvpl_sw":1},"n_states":13,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RenewableEnergyConverterTypeA","OuterControl","RECurrentControlB","FixedDCSource","FixedFrequency","RLFilter","Nothing"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"378a18fb-5deb-4b5d-8ccd-c8c906ac2e96"},"ext":null,"units_info":null},"ext":{},"outer_control":{"active_power_control":{"P_lim":{"min":0.0,"max":1.0},"states":["p_flt","\u03be_P","p_ext","p_ord"],"K_pg":1.0,"D_dn":0.0,"bus_control":0,"T_p":0.25,"P_lim_inner":{"min":0.0,"max":1.0},"branch_id_control":"0","__metadata__":{"module":"PowerSystems","type":"ActiveRenewableControllerAB"},"ext":{},"from_branch_control":0,"Freq_Flag":1,"dP_lim":{"min":-99.0,"max":99.0},"to_branch_control":0,"fe_lim":{"min":-99.0,"max":99.0},"T_g":0.1,"T_pord":0.02,"n_states":4,"K_ig":0.05,"P_ref":1.0,"fdbd_pnts":[-1.0,1.0],"D_up":0.0},"reactive_power_control":{"to_branch_control":0,"X_c":0.0,"K_i":5.0,"K_qp":0.0,"K_c":0.02,"VC_Flag":0,"K_p":18.0,"dbd_pnts":[-1.0,1.0],"states":["q_flt","\u03beq_oc","q_LL","\u03be_Q"],"K_qi":0.01,"Ref_Flag":0,"R_c":0.0,"PF_Flag":0,"n_states":4,"bus_control":0,"T_p":0.05,"T_fv":0.05,"branch_id_control":"0","V_lim":{"min":0.9,"max":1.05},"Q_ref":1.0,"__metadata__":{"module":"PowerSystems","type":"ReactiveRenewableControllerAB"},"V_Flag":1,"ext":{},"V_ref":1.0,"e_lim":{"min":-0.1,"max":0.1},"V_frz":0.0,"T_ft":0.0,"Q_lim":{"min":-0.43,"max":0.43},"T_fltr":0.02,"from_branch_control":0,"Q_lim_inner":{"min":-0.44,"max":0.44}},"n_states":8,"ext":{},"states":["p_flt","\u03be_P","p_ext","p_ord","q_flt","\u03beq_oc","q_LL","\u03be_Q"],"__metadata__":{"parameters":["ActiveRenewableControllerAB","ReactiveRenewableControllerAB"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"I_max":1.11,"Iqinj_lim":{"min":-1.1,"max":1.1},"T_iq":0.02,"ext":{},"dbd_pnts":[0.0,0.0],"T_rv":0.02,"states":["Vt_filt","I_icv"],"Vdip_lim":{"min":-99.0,"max":99.0},"K_vp":10.0,"K_vi":60.0,"K_qv":0.0,"V_ref0":0.0,"n_states":2,"Q_Flag":0,"PQ_Flag":0,"__metadata__":{"module":"PowerSystems","type":"RECurrentControlB"}},"limiter":null},{"base_power":973.0,"filter":{"n_states":0,"ext":{},"lf":0.0,"states":[],"rf":0.0,"__metadata__":{"module":"PowerSystems","type":"RLFilter"}},"states":["Ip","Iq","Vmeas","p_flt","\u03be_P","p_ext","p_ord","q_flt","\u03beq_oc","q_LL","\u03be_Q","Vt_filt","I_icv"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"bd6b0f86-0239-4e53-b9d2-e578d5e62f23"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":750.0},"name":"generator-6132-W","converter":{"Q_ref":1.0,"__metadata__":{"module":"PowerSystems","type":"RenewableEnergyConverterTypeA"},"Brkpt":0.9,"Zerox":0.4,"Vo_lim":1.2,"ext":{},"X_source":100000.0,"Lv_pnts":{"min":0.5,"max":0.9},"R_source":0.0,"states":["Ip","Iq","Vmeas"],"T_g":0.02,"Iqr_lims":{"min":-100.0,"max":100.0},"Accel":0.7,"Rrpwr":10.0,"T_fltr":0.02,"n_states":3,"K_hv":0.0,"Io_lim":-1.3,"Lvpl1":1.22,"Lvpl_sw":1},"n_states":13,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RenewableEnergyConverterTypeA","OuterControl","RECurrentControlB","FixedDCSource","FixedFrequency","RLFilter","Nothing"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"ae88a116-3d3d-4a85-b211-9a421b25775e"},"ext":null,"units_info":null},"ext":{},"outer_control":{"active_power_control":{"P_lim":{"min":0.0,"max":1.0},"states":["p_flt","\u03be_P","p_ext","p_ord"],"K_pg":1.0,"D_dn":0.0,"bus_control":0,"T_p":0.25,"P_lim_inner":{"min":0.0,"max":1.0},"branch_id_control":"0","__metadata__":{"module":"PowerSystems","type":"ActiveRenewableControllerAB"},"ext":{},"from_branch_control":0,"Freq_Flag":1,"dP_lim":{"min":-99.0,"max":99.0},"to_branch_control":0,"fe_lim":{"min":-99.0,"max":99.0},"T_g":0.1,"T_pord":0.02,"n_states":4,"K_ig":0.05,"P_ref":1.0,"fdbd_pnts":[-1.0,1.0],"D_up":0.0},"reactive_power_control":{"to_branch_control":0,"X_c":0.0,"K_i":5.0,"K_qp":0.0,"K_c":0.02,"VC_Flag":0,"K_p":18.0,"dbd_pnts":[-1.0,1.0],"states":["q_flt","\u03beq_oc","q_LL","\u03be_Q"],"K_qi":0.01,"Ref_Flag":0,"R_c":0.0,"PF_Flag":0,"n_states":4,"bus_control":0,"T_p":0.05,"T_fv":0.05,"branch_id_control":"0","V_lim":{"min":0.9,"max":1.05},"Q_ref":1.0,"__metadata__":{"module":"PowerSystems","type":"ReactiveRenewableControllerAB"},"V_Flag":1,"ext":{},"V_ref":1.0,"e_lim":{"min":-0.1,"max":0.1},"V_frz":0.0,"T_ft":0.0,"Q_lim":{"min":-0.43,"max":0.43},"T_fltr":0.02,"from_branch_control":0,"Q_lim_inner":{"min":-0.44,"max":0.44}},"n_states":8,"ext":{},"states":["p_flt","\u03be_P","p_ext","p_ord","q_flt","\u03beq_oc","q_LL","\u03be_Q"],"__metadata__":{"parameters":["ActiveRenewableControllerAB","ReactiveRenewableControllerAB"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"I_max":1.11,"Iqinj_lim":{"min":-1.1,"max":1.1},"T_iq":0.02,"ext":{},"dbd_pnts":[0.0,0.0],"T_rv":0.02,"states":["Vt_filt","I_icv"],"Vdip_lim":{"min":-99.0,"max":99.0},"K_vp":10.0,"K_vi":60.0,"K_qv":0.0,"V_ref0":0.0,"n_states":2,"Q_Flag":0,"PQ_Flag":0,"__metadata__":{"module":"PowerSystems","type":"RECurrentControlB"}},"limiter":null},{"base_power":1333.0,"filter":{"n_states":0,"ext":{},"lf":0.0,"states":[],"rf":0.0,"__metadata__":{"module":"PowerSystems","type":"RLFilter"}},"states":["Ip","Iq","Vmeas","p_flt","\u03be_P","p_ext","p_ord","q_flt","\u03beq_oc","q_LL","\u03be_Q","Vt_filt","I_icv"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"89f375f5-86ee-4f4f-a1a1-fb7a68fa4025"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":750.0},"name":"generator-3835-S","converter":{"Q_ref":1.0,"__metadata__":{"module":"PowerSystems","type":"RenewableEnergyConverterTypeA"},"Brkpt":0.9,"Zerox":0.4,"Vo_lim":1.2,"ext":{},"X_source":100000.0,"Lv_pnts":{"min":0.5,"max":0.9},"R_source":0.0,"states":["Ip","Iq","Vmeas"],"T_g":0.02,"Iqr_lims":{"min":-100.0,"max":100.0},"Accel":0.7,"Rrpwr":10.0,"T_fltr":0.02,"n_states":3,"K_hv":0.0,"Io_lim":-1.3,"Lvpl1":1.22,"Lvpl_sw":1},"n_states":13,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RenewableEnergyConverterTypeA","OuterControl","RECurrentControlB","FixedDCSource","FixedFrequency","RLFilter","Nothing"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"b5b6b2a2-f6ea-4fbf-b091-0d18fe1c4e1a"},"ext":null,"units_info":null},"ext":{},"outer_control":{"active_power_control":{"P_lim":{"min":0.0,"max":1.0},"states":["p_flt","\u03be_P","p_ext","p_ord"],"K_pg":1.0,"D_dn":0.0,"bus_control":0,"T_p":0.25,"P_lim_inner":{"min":0.0,"max":1.0},"branch_id_control":"0","__metadata__":{"module":"PowerSystems","type":"ActiveRenewableControllerAB"},"ext":{},"from_branch_control":0,"Freq_Flag":1,"dP_lim":{"min":-99.0,"max":99.0},"to_branch_control":0,"fe_lim":{"min":-99.0,"max":99.0},"T_g":0.1,"T_pord":0.02,"n_states":4,"K_ig":0.05,"P_ref":1.0,"fdbd_pnts":[-1.0,1.0],"D_up":0.0},"reactive_power_control":{"to_branch_control":0,"X_c":0.0,"K_i":5.0,"K_qp":0.0,"K_c":0.02,"VC_Flag":0,"K_p":18.0,"dbd_pnts":[-1.0,1.0],"states":["q_flt","\u03beq_oc","q_LL","\u03be_Q"],"K_qi":0.01,"Ref_Flag":0,"R_c":0.0,"PF_Flag":0,"n_states":4,"bus_control":0,"T_p":0.05,"T_fv":0.05,"branch_id_control":"0","V_lim":{"min":0.9,"max":1.05},"Q_ref":1.0,"__metadata__":{"module":"PowerSystems","type":"ReactiveRenewableControllerAB"},"V_Flag":1,"ext":{},"V_ref":1.0,"e_lim":{"min":-0.1,"max":0.1},"V_frz":0.0,"T_ft":0.0,"Q_lim":{"min":-0.43,"max":0.43},"T_fltr":0.02,"from_branch_control":0,"Q_lim_inner":{"min":-0.44,"max":0.44}},"n_states":8,"ext":{},"states":["p_flt","\u03be_P","p_ext","p_ord","q_flt","\u03beq_oc","q_LL","\u03be_Q"],"__metadata__":{"parameters":["ActiveRenewableControllerAB","ReactiveRenewableControllerAB"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"I_max":1.11,"Iqinj_lim":{"min":-1.1,"max":1.1},"T_iq":0.02,"ext":{},"dbd_pnts":[0.0,0.0],"T_rv":0.02,"states":["Vt_filt","I_icv"],"Vdip_lim":{"min":-99.0,"max":99.0},"K_vp":10.0,"K_vi":60.0,"K_qv":0.0,"V_ref0":0.0,"n_states":2,"Q_Flag":0,"PQ_Flag":0,"__metadata__":{"module":"PowerSystems","type":"RECurrentControlB"}},"limiter":null},{"base_power":695.0,"filter":{"n_states":0,"ext":{},"lf":0.0,"states":[],"rf":0.0,"__metadata__":{"module":"PowerSystems","type":"RLFilter"}},"states":["Ip","Iq","Vmeas","p_flt","\u03be_P","p_ext","p_ord","q_flt","\u03beq_oc","q_LL","\u03be_Q","Vt_filt","I_icv"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"83d0390b-f382-4c0a-b090-f96077f745ca"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":750.0},"name":"generator-4232-W","converter":{"Q_ref":1.0,"__metadata__":{"module":"PowerSystems","type":"RenewableEnergyConverterTypeA"},"Brkpt":0.9,"Zerox":0.4,"Vo_lim":1.2,"ext":{},"X_source":100000.0,"Lv_pnts":{"min":0.5,"max":0.9},"R_source":0.0,"states":["Ip","Iq","Vmeas"],"T_g":0.02,"Iqr_lims":{"min":-100.0,"max":100.0},"Accel":0.7,"Rrpwr":10.0,"T_fltr":0.02,"n_states":3,"K_hv":0.0,"Io_lim":-1.3,"Lvpl1":1.22,"Lvpl_sw":1},"n_states":13,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RenewableEnergyConverterTypeA","OuterControl","RECurrentControlB","FixedDCSource","FixedFrequency","RLFilter","Nothing"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"6d749aa7-cf41-4b83-9df7-93dae0c225b0"},"ext":null,"units_info":null},"ext":{},"outer_control":{"active_power_control":{"P_lim":{"min":0.0,"max":1.0},"states":["p_flt","\u03be_P","p_ext","p_ord"],"K_pg":1.0,"D_dn":0.0,"bus_control":0,"T_p":0.25,"P_lim_inner":{"min":0.0,"max":1.0},"branch_id_control":"0","__metadata__":{"module":"PowerSystems","type":"ActiveRenewableControllerAB"},"ext":{},"from_branch_control":0,"Freq_Flag":1,"dP_lim":{"min":-99.0,"max":99.0},"to_branch_control":0,"fe_lim":{"min":-99.0,"max":99.0},"T_g":0.1,"T_pord":0.02,"n_states":4,"K_ig":0.05,"P_ref":1.0,"fdbd_pnts":[-1.0,1.0],"D_up":0.0},"reactive_power_control":{"to_branch_control":0,"X_c":0.0,"K_i":5.0,"K_qp":0.0,"K_c":0.02,"VC_Flag":0,"K_p":18.0,"dbd_pnts":[-1.0,1.0],"states":["q_flt","\u03beq_oc","q_LL","\u03be_Q"],"K_qi":0.01,"Ref_Flag":0,"R_c":0.0,"PF_Flag":0,"n_states":4,"bus_control":0,"T_p":0.05,"T_fv":0.05,"branch_id_control":"0","V_lim":{"min":0.9,"max":1.05},"Q_ref":1.0,"__metadata__":{"module":"PowerSystems","type":"ReactiveRenewableControllerAB"},"V_Flag":1,"ext":{},"V_ref":1.0,"e_lim":{"min":-0.1,"max":0.1},"V_frz":0.0,"T_ft":0.0,"Q_lim":{"min":-0.43,"max":0.43},"T_fltr":0.02,"from_branch_control":0,"Q_lim_inner":{"min":-0.44,"max":0.44}},"n_states":8,"ext":{},"states":["p_flt","\u03be_P","p_ext","p_ord","q_flt","\u03beq_oc","q_LL","\u03be_Q"],"__metadata__":{"parameters":["ActiveRenewableControllerAB","ReactiveRenewableControllerAB"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"I_max":1.11,"Iqinj_lim":{"min":-1.1,"max":1.1},"T_iq":0.02,"ext":{},"dbd_pnts":[0.0,0.0],"T_rv":0.02,"states":["Vt_filt","I_icv"],"Vdip_lim":{"min":-99.0,"max":99.0},"K_vp":10.0,"K_vi":60.0,"K_qv":0.0,"V_ref0":0.0,"n_states":2,"Q_Flag":0,"PQ_Flag":0,"__metadata__":{"module":"PowerSystems","type":"RECurrentControlB"}},"limiter":null},{"base_power":1489.0,"filter":{"n_states":0,"ext":{},"lf":0.0,"states":[],"rf":0.0,"__metadata__":{"module":"PowerSystems","type":"RLFilter"}},"states":["Ip","Iq","Vmeas","p_flt","\u03be_P","p_ext","p_ord","q_flt","\u03beq_oc","q_LL","\u03be_Q","Vt_filt","I_icv"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"00b85db1-9c9b-4814-8a5c-f38a5456fe64"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":750.0},"name":"generator-6333-W","converter":{"Q_ref":1.0,"__metadata__":{"module":"PowerSystems","type":"RenewableEnergyConverterTypeA"},"Brkpt":0.9,"Zerox":0.4,"Vo_lim":1.2,"ext":{},"X_source":100000.0,"Lv_pnts":{"min":0.5,"max":0.9},"R_source":0.0,"states":["Ip","Iq","Vmeas"],"T_g":0.02,"Iqr_lims":{"min":-100.0,"max":100.0},"Accel":0.7,"Rrpwr":10.0,"T_fltr":0.02,"n_states":3,"K_hv":0.0,"Io_lim":-1.3,"Lvpl1":1.22,"Lvpl_sw":1},"n_states":13,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RenewableEnergyConverterTypeA","OuterControl","RECurrentControlB","FixedDCSource","FixedFrequency","RLFilter","Nothing"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"7c5f70f9-b83f-42b8-9a03-fc06ee904889"},"ext":null,"units_info":null},"ext":{},"outer_control":{"active_power_control":{"P_lim":{"min":0.0,"max":1.0},"states":["p_flt","\u03be_P","p_ext","p_ord"],"K_pg":1.0,"D_dn":0.0,"bus_control":0,"T_p":0.25,"P_lim_inner":{"min":0.0,"max":1.0},"branch_id_control":"0","__metadata__":{"module":"PowerSystems","type":"ActiveRenewableControllerAB"},"ext":{},"from_branch_control":0,"Freq_Flag":1,"dP_lim":{"min":-99.0,"max":99.0},"to_branch_control":0,"fe_lim":{"min":-99.0,"max":99.0},"T_g":0.1,"T_pord":0.02,"n_states":4,"K_ig":0.05,"P_ref":1.0,"fdbd_pnts":[-1.0,1.0],"D_up":0.0},"reactive_power_control":{"to_branch_control":0,"X_c":0.0,"K_i":5.0,"K_qp":0.0,"K_c":0.02,"VC_Flag":0,"K_p":18.0,"dbd_pnts":[-1.0,1.0],"states":["q_flt","\u03beq_oc","q_LL","\u03be_Q"],"K_qi":0.01,"Ref_Flag":0,"R_c":0.0,"PF_Flag":0,"n_states":4,"bus_control":0,"T_p":0.05,"T_fv":0.05,"branch_id_control":"0","V_lim":{"min":0.9,"max":1.05},"Q_ref":1.0,"__metadata__":{"module":"PowerSystems","type":"ReactiveRenewableControllerAB"},"V_Flag":1,"ext":{},"V_ref":1.0,"e_lim":{"min":-0.1,"max":0.1},"V_frz":0.0,"T_ft":0.0,"Q_lim":{"min":-0.43,"max":0.43},"T_fltr":0.02,"from_branch_control":0,"Q_lim_inner":{"min":-0.44,"max":0.44}},"n_states":8,"ext":{},"states":["p_flt","\u03be_P","p_ext","p_ord","q_flt","\u03beq_oc","q_LL","\u03be_Q"],"__metadata__":{"parameters":["ActiveRenewableControllerAB","ReactiveRenewableControllerAB"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"I_max":1.11,"Iqinj_lim":{"min":-1.1,"max":1.1},"T_iq":0.02,"ext":{},"dbd_pnts":[0.0,0.0],"T_rv":0.02,"states":["Vt_filt","I_icv"],"Vdip_lim":{"min":-99.0,"max":99.0},"K_vp":10.0,"K_vi":60.0,"K_qv":0.0,"V_ref0":0.0,"n_states":2,"Q_Flag":0,"PQ_Flag":0,"__metadata__":{"module":"PowerSystems","type":"RECurrentControlB"}},"limiter":null},{"base_power":1489.0,"filter":{"n_states":0,"ext":{},"lf":0.0,"states":[],"rf":0.0,"__metadata__":{"module":"PowerSystems","type":"RLFilter"}},"states":["Ip","Iq","Vmeas","p_flt","\u03be_P","p_ext","p_ord","q_flt","\u03beq_oc","q_LL","\u03be_Q","Vt_filt","I_icv"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"05f1dc51-af1c-4778-b325-fe35112fb510"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":750.0},"name":"generator-2434-S","converter":{"Q_ref":1.0,"__metadata__":{"module":"PowerSystems","type":"RenewableEnergyConverterTypeA"},"Brkpt":0.9,"Zerox":0.4,"Vo_lim":1.2,"ext":{},"X_source":100000.0,"Lv_pnts":{"min":0.5,"max":0.9},"R_source":0.0,"states":["Ip","Iq","Vmeas"],"T_g":0.02,"Iqr_lims":{"min":-100.0,"max":100.0},"Accel":0.7,"Rrpwr":10.0,"T_fltr":0.02,"n_states":3,"K_hv":0.0,"Io_lim":-1.3,"Lvpl1":1.22,"Lvpl_sw":1},"n_states":13,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RenewableEnergyConverterTypeA","OuterControl","RECurrentControlB","FixedDCSource","FixedFrequency","RLFilter","Nothing"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"e76aa370-7c7a-44d3-a46c-2f01ea18fa2a"},"ext":null,"units_info":null},"ext":{},"outer_control":{"active_power_control":{"P_lim":{"min":0.0,"max":1.0},"states":["p_flt","\u03be_P","p_ext","p_ord"],"K_pg":1.0,"D_dn":0.0,"bus_control":0,"T_p":0.25,"P_lim_inner":{"min":0.0,"max":1.0},"branch_id_control":"0","__metadata__":{"module":"PowerSystems","type":"ActiveRenewableControllerAB"},"ext":{},"from_branch_control":0,"Freq_Flag":1,"dP_lim":{"min":-99.0,"max":99.0},"to_branch_control":0,"fe_lim":{"min":-99.0,"max":99.0},"T_g":0.1,"T_pord":0.02,"n_states":4,"K_ig":0.05,"P_ref":1.0,"fdbd_pnts":[-1.0,1.0],"D_up":0.0},"reactive_power_control":{"to_branch_control":0,"X_c":0.0,"K_i":5.0,"K_qp":0.0,"K_c":0.02,"VC_Flag":0,"K_p":18.0,"dbd_pnts":[-1.0,1.0],"states":["q_flt","\u03beq_oc","q_LL","\u03be_Q"],"K_qi":0.01,"Ref_Flag":0,"R_c":0.0,"PF_Flag":0,"n_states":4,"bus_control":0,"T_p":0.05,"T_fv":0.05,"branch_id_control":"0","V_lim":{"min":0.9,"max":1.05},"Q_ref":1.0,"__metadata__":{"module":"PowerSystems","type":"ReactiveRenewableControllerAB"},"V_Flag":1,"ext":{},"V_ref":1.0,"e_lim":{"min":-0.1,"max":0.1},"V_frz":0.0,"T_ft":0.0,"Q_lim":{"min":-0.43,"max":0.43},"T_fltr":0.02,"from_branch_control":0,"Q_lim_inner":{"min":-0.44,"max":0.44}},"n_states":8,"ext":{},"states":["p_flt","\u03be_P","p_ext","p_ord","q_flt","\u03beq_oc","q_LL","\u03be_Q"],"__metadata__":{"parameters":["ActiveRenewableControllerAB","ReactiveRenewableControllerAB"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"I_max":1.11,"Iqinj_lim":{"min":-1.1,"max":1.1},"T_iq":0.02,"ext":{},"dbd_pnts":[0.0,0.0],"T_rv":0.02,"states":["Vt_filt","I_icv"],"Vdip_lim":{"min":-99.0,"max":99.0},"K_vp":10.0,"K_vi":60.0,"K_qv":0.0,"V_ref0":0.0,"n_states":2,"Q_Flag":0,"PQ_Flag":0,"__metadata__":{"module":"PowerSystems","type":"RECurrentControlB"}},"limiter":null},{"base_power":1999.0,"filter":{"n_states":0,"ext":{},"lf":0.0,"states":[],"rf":0.0,"__metadata__":{"module":"PowerSystems","type":"RLFilter"}},"states":["Ip","Iq","Vmeas","p_flt","\u03be_P","p_ext","p_ord","q_flt","\u03beq_oc","q_LL","\u03be_Q","Vt_filt","I_icv"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"6420807c-976b-42eb-aae9-8e8fc5673d65"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":750.0},"name":"generator-2533-S","converter":{"Q_ref":1.0,"__metadata__":{"module":"PowerSystems","type":"RenewableEnergyConverterTypeA"},"Brkpt":0.9,"Zerox":0.4,"Vo_lim":1.2,"ext":{},"X_source":100000.0,"Lv_pnts":{"min":0.5,"max":0.9},"R_source":0.0,"states":["Ip","Iq","Vmeas"],"T_g":0.02,"Iqr_lims":{"min":-100.0,"max":100.0},"Accel":0.7,"Rrpwr":10.0,"T_fltr":0.02,"n_states":3,"K_hv":0.0,"Io_lim":-1.3,"Lvpl1":1.22,"Lvpl_sw":1},"n_states":13,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RenewableEnergyConverterTypeA","OuterControl","RECurrentControlB","FixedDCSource","FixedFrequency","RLFilter","Nothing"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"dae5dd54-6eac-45a7-8539-b2e7f187398f"},"ext":null,"units_info":null},"ext":{},"outer_control":{"active_power_control":{"P_lim":{"min":0.0,"max":1.0},"states":["p_flt","\u03be_P","p_ext","p_ord"],"K_pg":1.0,"D_dn":0.0,"bus_control":0,"T_p":0.25,"P_lim_inner":{"min":0.0,"max":1.0},"branch_id_control":"0","__metadata__":{"module":"PowerSystems","type":"ActiveRenewableControllerAB"},"ext":{},"from_branch_control":0,"Freq_Flag":1,"dP_lim":{"min":-99.0,"max":99.0},"to_branch_control":0,"fe_lim":{"min":-99.0,"max":99.0},"T_g":0.1,"T_pord":0.02,"n_states":4,"K_ig":0.05,"P_ref":1.0,"fdbd_pnts":[-1.0,1.0],"D_up":0.0},"reactive_power_control":{"to_branch_control":0,"X_c":0.0,"K_i":5.0,"K_qp":0.0,"K_c":0.02,"VC_Flag":0,"K_p":18.0,"dbd_pnts":[-1.0,1.0],"states":["q_flt","\u03beq_oc","q_LL","\u03be_Q"],"K_qi":0.01,"Ref_Flag":0,"R_c":0.0,"PF_Flag":0,"n_states":4,"bus_control":0,"T_p":0.05,"T_fv":0.05,"branch_id_control":"0","V_lim":{"min":0.9,"max":1.05},"Q_ref":1.0,"__metadata__":{"module":"PowerSystems","type":"ReactiveRenewableControllerAB"},"V_Flag":1,"ext":{},"V_ref":1.0,"e_lim":{"min":-0.1,"max":0.1},"V_frz":0.0,"T_ft":0.0,"Q_lim":{"min":-0.43,"max":0.43},"T_fltr":0.02,"from_branch_control":0,"Q_lim_inner":{"min":-0.44,"max":0.44}},"n_states":8,"ext":{},"states":["p_flt","\u03be_P","p_ext","p_ord","q_flt","\u03beq_oc","q_LL","\u03be_Q"],"__metadata__":{"parameters":["ActiveRenewableControllerAB","ReactiveRenewableControllerAB"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"I_max":1.11,"Iqinj_lim":{"min":-1.1,"max":1.1},"T_iq":0.02,"ext":{},"dbd_pnts":[0.0,0.0],"T_rv":0.02,"states":["Vt_filt","I_icv"],"Vdip_lim":{"min":-99.0,"max":99.0},"K_vp":10.0,"K_vi":60.0,"K_qv":0.0,"V_ref0":0.0,"n_states":2,"Q_Flag":0,"PQ_Flag":0,"__metadata__":{"module":"PowerSystems","type":"RECurrentControlB"}},"limiter":null},{"base_power":1682.0,"filter":{"n_states":0,"ext":{},"lf":0.0,"states":[],"rf":0.0,"__metadata__":{"module":"PowerSystems","type":"RLFilter"}},"states":["Ip","Iq","Vmeas","p_flt","\u03be_P","p_ext","p_ord","q_flt","\u03beq_oc","q_LL","\u03be_Q","Vt_filt","I_icv"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"c2df93ce-6a12-4267-b2ca-1f70889aa846"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":750.0},"name":"generator-1034-W","converter":{"Q_ref":1.0,"__metadata__":{"module":"PowerSystems","type":"RenewableEnergyConverterTypeA"},"Brkpt":0.9,"Zerox":0.4,"Vo_lim":1.2,"ext":{},"X_source":100000.0,"Lv_pnts":{"min":0.5,"max":0.9},"R_source":0.0,"states":["Ip","Iq","Vmeas"],"T_g":0.02,"Iqr_lims":{"min":-100.0,"max":100.0},"Accel":0.7,"Rrpwr":10.0,"T_fltr":0.02,"n_states":3,"K_hv":0.0,"Io_lim":-1.3,"Lvpl1":1.22,"Lvpl_sw":1},"n_states":13,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RenewableEnergyConverterTypeA","OuterControl","RECurrentControlB","FixedDCSource","FixedFrequency","RLFilter","Nothing"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"ac3bc491-ae9f-4e51-9b29-9fdf70c65b46"},"ext":null,"units_info":null},"ext":{},"outer_control":{"active_power_control":{"P_lim":{"min":0.0,"max":1.0},"states":["p_flt","\u03be_P","p_ext","p_ord"],"K_pg":1.0,"D_dn":0.0,"bus_control":0,"T_p":0.25,"P_lim_inner":{"min":0.0,"max":1.0},"branch_id_control":"0","__metadata__":{"module":"PowerSystems","type":"ActiveRenewableControllerAB"},"ext":{},"from_branch_control":0,"Freq_Flag":1,"dP_lim":{"min":-99.0,"max":99.0},"to_branch_control":0,"fe_lim":{"min":-99.0,"max":99.0},"T_g":0.1,"T_pord":0.02,"n_states":4,"K_ig":0.05,"P_ref":1.0,"fdbd_pnts":[-1.0,1.0],"D_up":0.0},"reactive_power_control":{"to_branch_control":0,"X_c":0.0,"K_i":5.0,"K_qp":0.0,"K_c":0.02,"VC_Flag":0,"K_p":18.0,"dbd_pnts":[-1.0,1.0],"states":["q_flt","\u03beq_oc","q_LL","\u03be_Q"],"K_qi":0.01,"Ref_Flag":0,"R_c":0.0,"PF_Flag":0,"n_states":4,"bus_control":0,"T_p":0.05,"T_fv":0.05,"branch_id_control":"0","V_lim":{"min":0.9,"max":1.05},"Q_ref":1.0,"__metadata__":{"module":"PowerSystems","type":"ReactiveRenewableControllerAB"},"V_Flag":1,"ext":{},"V_ref":1.0,"e_lim":{"min":-0.1,"max":0.1},"V_frz":0.0,"T_ft":0.0,"Q_lim":{"min":-0.43,"max":0.43},"T_fltr":0.02,"from_branch_control":0,"Q_lim_inner":{"min":-0.44,"max":0.44}},"n_states":8,"ext":{},"states":["p_flt","\u03be_P","p_ext","p_ord","q_flt","\u03beq_oc","q_LL","\u03be_Q"],"__metadata__":{"parameters":["ActiveRenewableControllerAB","ReactiveRenewableControllerAB"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"I_max":1.11,"Iqinj_lim":{"min":-1.1,"max":1.1},"T_iq":0.02,"ext":{},"dbd_pnts":[0.0,0.0],"T_rv":0.02,"states":["Vt_filt","I_icv"],"Vdip_lim":{"min":-99.0,"max":99.0},"K_vp":10.0,"K_vi":60.0,"K_qv":0.0,"V_ref0":0.0,"n_states":2,"Q_Flag":0,"PQ_Flag":0,"__metadata__":{"module":"PowerSystems","type":"RECurrentControlB"}},"limiter":null},{"base_power":740.0,"filter":{"n_states":0,"ext":{},"lf":0.0,"states":[],"rf":0.0,"__metadata__":{"module":"PowerSystems","type":"RLFilter"}},"states":["Ip","Iq","Vmeas","p_flt","\u03be_P","p_ext","p_ord","q_flt","\u03beq_oc","q_LL","\u03be_Q","Vt_filt","I_icv"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"4ee8dca7-4dae-4891-b14d-9c28b7468620"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":750.0},"name":"generator-3933-NW","converter":{"Q_ref":1.0,"__metadata__":{"module":"PowerSystems","type":"RenewableEnergyConverterTypeA"},"Brkpt":0.9,"Zerox":0.4,"Vo_lim":1.2,"ext":{},"X_source":100000.0,"Lv_pnts":{"min":0.5,"max":0.9},"R_source":0.0,"states":["Ip","Iq","Vmeas"],"T_g":0.02,"Iqr_lims":{"min":-100.0,"max":100.0},"Accel":0.7,"Rrpwr":10.0,"T_fltr":0.02,"n_states":3,"K_hv":0.0,"Io_lim":-1.3,"Lvpl1":1.22,"Lvpl_sw":1},"n_states":13,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RenewableEnergyConverterTypeA","OuterControl","RECurrentControlB","FixedDCSource","FixedFrequency","RLFilter","Nothing"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"59079de4-c511-4d58-8276-e3216cbd3bb2"},"ext":null,"units_info":null},"ext":{},"outer_control":{"active_power_control":{"P_lim":{"min":0.0,"max":1.0},"states":["p_flt","\u03be_P","p_ext","p_ord"],"K_pg":1.0,"D_dn":0.0,"bus_control":0,"T_p":0.25,"P_lim_inner":{"min":0.0,"max":1.0},"branch_id_control":"0","__metadata__":{"module":"PowerSystems","type":"ActiveRenewableControllerAB"},"ext":{},"from_branch_control":0,"Freq_Flag":1,"dP_lim":{"min":-99.0,"max":99.0},"to_branch_control":0,"fe_lim":{"min":-99.0,"max":99.0},"T_g":0.1,"T_pord":0.02,"n_states":4,"K_ig":0.05,"P_ref":1.0,"fdbd_pnts":[-1.0,1.0],"D_up":0.0},"reactive_power_control":{"to_branch_control":0,"X_c":0.0,"K_i":5.0,"K_qp":0.0,"K_c":0.02,"VC_Flag":0,"K_p":18.0,"dbd_pnts":[-1.0,1.0],"states":["q_flt","\u03beq_oc","q_LL","\u03be_Q"],"K_qi":0.01,"Ref_Flag":0,"R_c":0.0,"PF_Flag":0,"n_states":4,"bus_control":0,"T_p":0.05,"T_fv":0.05,"branch_id_control":"0","V_lim":{"min":0.9,"max":1.05},"Q_ref":1.0,"__metadata__":{"module":"PowerSystems","type":"ReactiveRenewableControllerAB"},"V_Flag":1,"ext":{},"V_ref":1.0,"e_lim":{"min":-0.1,"max":0.1},"V_frz":0.0,"T_ft":0.0,"Q_lim":{"min":-0.43,"max":0.43},"T_fltr":0.02,"from_branch_control":0,"Q_lim_inner":{"min":-0.44,"max":0.44}},"n_states":8,"ext":{},"states":["p_flt","\u03be_P","p_ext","p_ord","q_flt","\u03beq_oc","q_LL","\u03be_Q"],"__metadata__":{"parameters":["ActiveRenewableControllerAB","ReactiveRenewableControllerAB"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"I_max":1.11,"Iqinj_lim":{"min":-1.1,"max":1.1},"T_iq":0.02,"ext":{},"dbd_pnts":[0.0,0.0],"T_rv":0.02,"states":["Vt_filt","I_icv"],"Vdip_lim":{"min":-99.0,"max":99.0},"K_vp":10.0,"K_vi":60.0,"K_qv":0.0,"V_ref0":0.0,"n_states":2,"Q_Flag":0,"PQ_Flag":0,"__metadata__":{"module":"PowerSystems","type":"RECurrentControlB"}},"limiter":null},{"base_power":152.0,"filter":{"n_states":0,"ext":{},"lf":0.0,"states":[],"rf":0.0,"__metadata__":{"module":"PowerSystems","type":"RLFilter"}},"states":["Ip","Iq","Vmeas","p_flt","\u03be_P","p_ext","p_ord","q_flt","\u03beq_oc","q_LL","\u03be_Q","Vt_filt","I_icv"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"f07f7c65-31db-411d-acb5-a7dd40ee759b"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":750.0},"name":"generator-6433-W","converter":{"Q_ref":1.0,"__metadata__":{"module":"PowerSystems","type":"RenewableEnergyConverterTypeA"},"Brkpt":0.9,"Zerox":0.4,"Vo_lim":1.2,"ext":{},"X_source":100000.0,"Lv_pnts":{"min":0.5,"max":0.9},"R_source":0.0,"states":["Ip","Iq","Vmeas"],"T_g":0.02,"Iqr_lims":{"min":-100.0,"max":100.0},"Accel":0.7,"Rrpwr":10.0,"T_fltr":0.02,"n_states":3,"K_hv":0.0,"Io_lim":-1.3,"Lvpl1":1.22,"Lvpl_sw":1},"n_states":13,"\u03c9_ref":1.0,"__metadata__":{"parameters":["RenewableEnergyConverterTypeA","OuterControl","RECurrentControlB","FixedDCSource","FixedFrequency","RLFilter","Nothing"],"module":"PowerSystems","type":"DynamicInverter"},"internal":{"uuid":{"value":"7b6d260d-0433-4879-af9c-c83c430bcaf4"},"ext":null,"units_info":null},"ext":{},"outer_control":{"active_power_control":{"P_lim":{"min":0.0,"max":1.0},"states":["p_flt","\u03be_P","p_ext","p_ord"],"K_pg":1.0,"D_dn":0.0,"bus_control":0,"T_p":0.25,"P_lim_inner":{"min":0.0,"max":1.0},"branch_id_control":"0","__metadata__":{"module":"PowerSystems","type":"ActiveRenewableControllerAB"},"ext":{},"from_branch_control":0,"Freq_Flag":1,"dP_lim":{"min":-99.0,"max":99.0},"to_branch_control":0,"fe_lim":{"min":-99.0,"max":99.0},"T_g":0.1,"T_pord":0.02,"n_states":4,"K_ig":0.05,"P_ref":1.0,"fdbd_pnts":[-1.0,1.0],"D_up":0.0},"reactive_power_control":{"to_branch_control":0,"X_c":0.0,"K_i":5.0,"K_qp":0.0,"K_c":0.02,"VC_Flag":0,"K_p":18.0,"dbd_pnts":[-1.0,1.0],"states":["q_flt","\u03beq_oc","q_LL","\u03be_Q"],"K_qi":0.01,"Ref_Flag":0,"R_c":0.0,"PF_Flag":0,"n_states":4,"bus_control":0,"T_p":0.05,"T_fv":0.05,"branch_id_control":"0","V_lim":{"min":0.9,"max":1.05},"Q_ref":1.0,"__metadata__":{"module":"PowerSystems","type":"ReactiveRenewableControllerAB"},"V_Flag":1,"ext":{},"V_ref":1.0,"e_lim":{"min":-0.1,"max":0.1},"V_frz":0.0,"T_ft":0.0,"Q_lim":{"min":-0.43,"max":0.43},"T_fltr":0.02,"from_branch_control":0,"Q_lim_inner":{"min":-0.44,"max":0.44}},"n_states":8,"ext":{},"states":["p_flt","\u03be_P","p_ext","p_ord","q_flt","\u03beq_oc","q_LL","\u03be_Q"],"__metadata__":{"parameters":["ActiveRenewableControllerAB","ReactiveRenewableControllerAB"],"module":"PowerSystems","type":"OuterControl"}},"freq_estimator":{"n_states":0,"ext":{},"frequency":1.0,"states":[],"__metadata__":{"module":"PowerSystems","type":"FixedFrequency"}},"inner_control":{"I_max":1.11,"Iqinj_lim":{"min":-1.1,"max":1.1},"T_iq":0.02,"ext":{},"dbd_pnts":[0.0,0.0],"T_rv":0.02,"states":["Vt_filt","I_icv"],"Vdip_lim":{"min":-99.0,"max":99.0},"K_vp":10.0,"K_vi":60.0,"K_qv":0.0,"V_ref0":0.0,"n_states":2,"Q_Flag":0,"PQ_Flag":0,"__metadata__":{"module":"PowerSystems","type":"RECurrentControlB"}},"limiter":null},{"base_power":1407.0,"filter":{"n_states":0,"ext":{},"lf":0.0,"states":[],"rf":0.0,"__metadata__":{"module":"PowerSystems","type":"RLFilter"}},"states":["Ip","Iq","Vmeas","p_flt","\u03be_P","p_ext","p_ord","q_flt","\u03beq_oc","q_LL","\u03be_Q","Vt_filt","I_icv"],"dc_source":{"__metadata__":{"module":"PowerSystems","type":"FixedDCSource"},"internal":{"uuid":{"value":"7f8fb2d1-c64a-46dd-b96b-1fba4fde70fa"},"ext":null,"units_info":null},"n_states":0,"ext":{},"states":[],"voltage":750.0},"name":"generator-6533-S","converter":{"Q_ref":1.0,"__metadata__":{"module":"PowerSystems","type":"RenewableEnergyConverterTypeA"},"Brkpt":0.9,"Zerox":0.4,"Vo_lim":1.2,"ext":{},"X_source":100000.0,"Lv_pnts":{"min":0.5,"max":0.9},"R_source":0.0,"states":["Ip","Iq","Vmeas"],"T_g":0.02,"Iqr_lims"